[{"id":"E - AMEM - 01","name":"Amersham GSP","type":"GSP","voltage":"400 / 132","lat":51.665161,"lng":-0.65571955,"gridRef":"SU 93070 97120","upstreamGSP":"N/A","upstreamBSP":"N/A","maxDemand":null,"minDemand":null,"contractedDemand":null,"connectedGen":null,"contractedGen":null,"faultLevel3Ph":null,"faultRating3Ph":null,"subComment":"Any available capacity at Amersham GSP is shared with another DNO - UKPN","nrn":null,"faultsByYear":{},"feederCount":0},{"id":"E - AMEM - 02","name":"Loudwater BSP","type":"BSP","voltage":"132 / 33","lat":51.612766,"lng":-0.69230578,"gridRef":"SU 90644 91247","upstreamGSP":"Amersham GSP","upstreamBSP":"N/A","transformerRating":"18529","maxDemand":null,"minDemand":49.87,"contractedDemand":13.87,"demandHeadroom":"0.00","demandRAG":"0.00","connectedGen":5,"contractedGen":40,"genHeadroom":"No","genRAG":"12.06","faultLevel3Ph":17.5,"faultRating3Ph":null,"demandConstraint":"Red","genConstraint":"Red","reinforcementWorks":"","subComment":"","nrn":null,"faultsByYear":{},"feederCount":0},{"id":"E - AMEM - 03","name":"Bowerdean Primary","type":"Primary","voltage":"33 / 11","lat":51.636897,"lng":-0.73389355,"gridRef":"SU 87718 93880","upstreamGSP":"Amersham GSP","upstreamBSP":"Loudwater BSP","transformerRating":"2 x 20MVA","maxDemand":19.2,"minDemand":3.38,"contractedDemand":5.39,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":11.08,"faultRating3Ph":13.1,"demandConstraint":"Substation Thermal Capacity & Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"4015","faultsByYear":{"2015":14,"2016":10,"2017":14,"2018":15,"2019":11,"2020":11,"2021":9,"2022":14,"2023":14,"2024":15,"2025":15},"feederCount":9},{"id":"E - AMEM - 04","name":"Flackwell Heath Primary","type":"Primary","voltage":"33 / 11","lat":51.595422,"lng":-0.69247181,"gridRef":"SU 90667 89318","upstreamGSP":"Amersham GSP","upstreamBSP":"Loudwater BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":10.96,"minDemand":1.58,"contractedDemand":3.03,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":1.33,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":8.63,"faultRating3Ph":25,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"4001","faultsByYear":{"2015":7,"2016":14,"2017":11,"2018":14,"2019":10,"2020":9,"2021":13,"2022":10,"2023":11,"2024":9,"2025":5},"feederCount":12},{"id":"E - AMEM - 05","name":"Well End Primary","type":"Primary","voltage":"33 / 11","lat":51.583531,"lng":-0.7239315,"gridRef":"SU 88511 87957","upstreamGSP":"Amersham GSP","upstreamBSP":"Loudwater BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":14.9,"minDemand":3.62,"contractedDemand":2.65,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":1,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":9.04,"faultRating3Ph":13.1,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"4010","faultsByYear":{"2015":9,"2016":5,"2017":16,"2018":10,"2019":13,"2020":9,"2021":4,"2022":11,"2023":5,"2024":12,"2025":9},"feederCount":6},{"id":"E - AMEM - 06","name":"Wycombe Marsh Primary","type":"Primary","voltage":"33 / 11","lat":51.618469,"lng":-0.72192637,"gridRef":"SU 88582 91845","upstreamGSP":"Amersham GSP","upstreamBSP":"Loudwater BSP","transformerRating":"2 x 12 / 24MVA","maxDemand":8.53,"minDemand":1.69,"contractedDemand":4.44,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":8.62,"faultRating3Ph":25,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"4009","faultsByYear":{"2015":12,"2016":9,"2017":6,"2018":7,"2019":7,"2020":8,"2021":3,"2022":7,"2023":6,"2024":7,"2025":12},"feederCount":9},{"id":"E - AXMI - 01","name":"Axminster GSP","type":"GSP","voltage":"400 / 132","lat":50.786835,"lng":-2.9216119,"gridRef":"SY 35130 98990","upstreamGSP":"N/A","upstreamBSP":"N/A","maxDemand":null,"minDemand":null,"contractedDemand":null,"connectedGen":null,"contractedGen":null,"faultLevel3Ph":null,"faultRating3Ph":null,"subComment":"Any available capacity at Axminster GSP is shared with another DNO - NGED","nrn":null,"faultsByYear":{},"feederCount":0},{"id":"E - AXMI - 02","name":"Yeovil BSP","type":"BSP","voltage":"132 / 33","lat":50.94991,"lng":-2.605157,"gridRef":"ST 57586 16894","upstreamGSP":"Axminster GSP","upstreamBSP":"N/A","transformerRating":"13117","maxDemand":13119,"minDemand":15134,"contractedDemand":26430,"demandHeadroom":"No","demandRAG":"97.47","connectedGen":12,"contractedGen":16.94,"genHeadroom":"","genRAG":"85.98","faultLevel3Ph":92.38,"faultRating3Ph":5,"demandConstraint":"20.20","genConstraint":"Yes","reinforcementWorks":"16.39","subComment":"","nrn":"7601","faultsByYear":{"2015":2,"2016":5,"2017":4,"2018":5,"2019":6,"2020":3,"2021":11,"2022":8,"2023":9,"2024":13,"2025":5},"feederCount":18},{"id":"E - AXMI - 03","name":"Castle Cary Primary","type":"Primary","voltage":"33 / 11","lat":51.07757,"lng":-2.5076407,"gridRef":"ST 64534 31039","upstreamGSP":"Axminster GSP","upstreamBSP":"Yeovil BSP","transformerRating":"2 x 7.5 / 15MVA","maxDemand":5.87,"minDemand":1.24,"contractedDemand":2.49,"demandHeadroom":"6.81","demandRAG":"Green","connectedGen":1.25,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":4.94,"faultRating3Ph":25,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"7612","faultsByYear":{"2015":6,"2016":2,"2017":6,"2018":5,"2019":10,"2020":5,"2021":8,"2022":7,"2023":6,"2024":6,"2025":5},"feederCount":8},{"id":"E - AXMI - 04","name":"Chilton Cantello Primary","type":"Primary","voltage":"33 / 11","lat":50.992393,"lng":-2.601093,"gridRef":"ST 57910 21616","upstreamGSP":"Axminster GSP","upstreamBSP":"Yeovil BSP","transformerRating":"2 x 7.5 / 15MVA","maxDemand":8.78,"minDemand":1.39,"contractedDemand":4.61,"demandHeadroom":"7.15","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":8.3,"faultRating3Ph":20,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":null,"faultsByYear":{},"feederCount":0},{"id":"E - AXMI - 05","name":"Henstridge Primary","type":"Primary","voltage":"33 / 11","lat":50.972128,"lng":-2.3905287,"gridRef":"ST 72676 19263","upstreamGSP":"Axminster GSP","upstreamBSP":"Yeovil BSP","transformerRating":"2 x 12 / 24MVA","maxDemand":8.84,"minDemand":1.27,"contractedDemand":5.79,"demandHeadroom":"13.55","demandRAG":"Green","connectedGen":5.94,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":4.91,"faultRating3Ph":25,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"7613","faultsByYear":{"2015":6,"2016":9,"2017":4,"2018":18,"2019":8,"2020":12,"2021":16,"2022":11,"2023":9,"2024":12,"2025":6},"feederCount":6},{"id":"E - AXMI - 06","name":"Larkhill Primary","type":"Primary","voltage":"33 / 11","lat":50.949788,"lng":-2.6608023,"gridRef":"ST 53677 16914","upstreamGSP":"Axminster GSP","upstreamBSP":"Yeovil BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":9.63,"minDemand":2.23,"contractedDemand":8.87,"demandHeadroom":"12.27","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":10.31,"faultRating3Ph":25,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"7600","faultsByYear":{"2017":2,"2018":3,"2019":4,"2020":5,"2021":1,"2022":3,"2024":1,"2025":1},"feederCount":5},{"id":"E - AXMI - 07","name":"Milborne Port Primary","type":"Primary","voltage":"33 / 11","lat":50.97618,"lng":-2.4581769,"gridRef":"ST 67929 19741","upstreamGSP":"Axminster GSP","upstreamBSP":"Yeovil BSP","transformerRating":"1 x 5MVA","maxDemand":3.91,"minDemand":0.56,"contractedDemand":0.35,"demandHeadroom":"2.14","demandRAG":"Green","connectedGen":4,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":2.49,"faultRating3Ph":25,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"7607","faultsByYear":{"2015":9,"2016":2,"2017":1,"2018":4,"2019":4,"2020":7,"2021":7,"2022":4,"2023":1,"2024":7,"2025":2},"feederCount":3},{"id":"E - AXMI - 08","name":"Pulham Primary","type":"Primary","voltage":"33 / 11","lat":50.883844,"lng":-2.405384,"gridRef":"ST 71579 09451","upstreamGSP":"Axminster GSP","upstreamBSP":"Yeovil BSP","transformerRating":"2 x 8MVA","maxDemand":4.03,"minDemand":0.58,"contractedDemand":0.47,"demandHeadroom":"6.11","demandRAG":"Green","connectedGen":0.19,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":4.5,"faultRating3Ph":13.1,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"7606","faultsByYear":{"2015":8,"2016":4,"2017":7,"2018":16,"2019":7,"2020":4,"2021":16,"2022":5,"2023":7,"2024":11,"2025":10},"feederCount":4},{"id":"E - AXMI - 09","name":"Sherborne Primary","type":"Primary","voltage":"33 / 11","lat":50.961757,"lng":-2.5142939,"gridRef":"ST 63978 18163","upstreamGSP":"Axminster GSP","upstreamBSP":"Yeovil BSP","transformerRating":"2 x 7.5 / 15MVA","maxDemand":8.01,"minDemand":1.76,"contractedDemand":1.36,"demandHeadroom":"5.36","demandRAG":"Green","connectedGen":0.19,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":7.3,"faultRating3Ph":25,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"7610","faultsByYear":{"2015":2,"2016":2,"2017":3,"2018":4,"2019":6,"2020":4,"2021":3,"2022":8,"2023":6,"2024":9,"2025":8},"feederCount":7},{"id":"E - AXMI - 10","name":"Sparkford Primary","type":"Primary","voltage":"33 / 11","lat":51.027483,"lng":-2.560808,"gridRef":"ST 60767 25496","upstreamGSP":"Axminster GSP","upstreamBSP":"Yeovil BSP","transformerRating":"2 x 5MVA","maxDemand":3.88,"minDemand":0.82,"contractedDemand":0.76,"demandHeadroom":"2.18","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":6.86,"faultRating3Ph":13.1,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"7608","faultsByYear":{"2015":6,"2016":5,"2017":4,"2018":2,"2019":11,"2020":7,"2021":2,"2022":8,"2023":10,"2024":16,"2025":11},"feederCount":4},{"id":"E - AXMI - 11","name":"West Hendford Primary","type":"Primary","voltage":"33 / 11","lat":50.936657,"lng":-2.6417877,"gridRef":"ST 55000 15442","upstreamGSP":"Axminster GSP","upstreamBSP":"Yeovil BSP","transformerRating":"3 x 15 / 30MVA","maxDemand":17.76,"minDemand":3.07,"contractedDemand":12.9,"demandHeadroom":"16.94","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":13.88,"faultRating3Ph":13.1,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity & Substation Fault Level","reinforcementWorks":"","subComment":"","nrn":"7614","faultsByYear":{"2015":5,"2016":5,"2017":4,"2018":6,"2019":4,"2020":3,"2021":3,"2022":5,"2023":2,"2024":3,"2025":8},"feederCount":9},{"id":"E - AXMI - 12","name":"Yeovil Primary","type":"Primary","voltage":"33 / 11","lat":50.949369,"lng":-2.6036695,"gridRef":"ST 57690 16833","upstreamGSP":"Axminster GSP","upstreamBSP":"Yeovil BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":25.46,"minDemand":3.67,"contractedDemand":7.19,"demandHeadroom":"5.88","demandRAG":"Green","connectedGen":15.21,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":14.55,"faultRating3Ph":13.1,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity & Substation Fault Level","reinforcementWorks":"Replace the 11kV board with 25kA break / 62.5kA make switchgear","subComment":"","nrn":"7601","faultsByYear":{"2015":2,"2016":5,"2017":4,"2018":5,"2019":6,"2020":3,"2021":11,"2022":8,"2023":9,"2024":13,"2025":5},"feederCount":18},{"id":"E - AXMI - 13","name":"Yetminster Primary","type":"Primary","voltage":"33 / 11","lat":50.889965,"lng":-2.5658791,"gridRef":"ST 60294 10206","upstreamGSP":"Axminster GSP","upstreamBSP":"Yeovil BSP","transformerRating":"2 x 7.5 / 12MVA","maxDemand":6.67,"minDemand":1.22,"contractedDemand":0.72,"demandHeadroom":"8.23","demandRAG":"Green","connectedGen":0.82,"contractedGen":0.2,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":7.78,"faultRating3Ph":25,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"7604","faultsByYear":{"2015":19,"2016":12,"2017":16,"2018":13,"2019":21,"2020":9,"2021":18,"2022":22,"2023":20,"2024":24,"2025":19},"feederCount":5},{"id":"E - BOTW - 01","name":"Botley Wood GSP","type":"GSP","voltage":"400 / 132","lat":50.884718,"lng":-1.2327295,"gridRef":"SU 54070 09750","upstreamGSP":"N/A","upstreamBSP":"N/A","transformerRating":"12211","maxDemand":null,"minDemand":142.14,"contractedDemand":21.76,"demandHeadroom":"265.83","demandRAG":"N/A","connectedGen":5,"contractedGen":104.36,"genHeadroom":"Yes","genRAG":"10.07","faultLevel3Ph":40,"faultRating3Ph":null,"demandConstraint":"Green","genConstraint":"Red","reinforcementWorks":"","subComment":"","nrn":null,"faultsByYear":{},"feederCount":0},{"id":"E - BOTW - 02","name":"Botley Wood BSP","type":"BSP","voltage":"132 / 33","lat":50.884798,"lng":-1.2326856,"gridRef":"SU 54073 09759","upstreamGSP":"Botley Wood GSP","upstreamBSP":"N/A","transformerRating":"13425","maxDemand":null,"minDemand":33.09,"contractedDemand":5.9,"demandHeadroom":"67.53","demandRAG":"71.60","connectedGen":5,"contractedGen":68.9,"genHeadroom":"Yes","genRAG":"13.42","faultLevel3Ph":25,"faultRating3Ph":null,"demandConstraint":"Green","genConstraint":"Red","reinforcementWorks":"","subComment":"","nrn":null,"faultsByYear":{},"feederCount":0},{"id":"E - BOTW - 03","name":"Netley Common BSP","type":"BSP","voltage":"132 / 33","lat":50.905547,"lng":-1.3249877,"gridRef":"SU 47559 12003","upstreamGSP":"Botley Wood GSP","upstreamBSP":"N/A","transformerRating":"13523","maxDemand":1,"minDemand":null,"contractedDemand":99.07,"demandHeadroom":"16.77","demandRAG":"12.50","connectedGen":null,"contractedGen":5,"genHeadroom":"38.42","genRAG":"25.00","faultLevel3Ph":null,"faultRating3Ph":null,"demandConstraint":"7.46","genConstraint":"12.56","reinforcementWorks":"","subComment":"","nrn":null,"faultsByYear":{},"feederCount":0},{"id":"E - BOTW - 04","name":"Park Gate Primary","type":"Primary","voltage":"33 / 11","lat":50.871557,"lng":-1.2713317,"gridRef":"SU 51369 08259","upstreamGSP":"Botley Wood GSP","upstreamBSP":"Botley Wood BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":11.12,"minDemand":2.41,"contractedDemand":3.29,"demandHeadroom":"17.04","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":8.64,"faultRating3Ph":13.1,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"5206","faultsByYear":{"2015":5,"2016":4,"2018":2,"2019":2,"2020":4,"2021":3,"2022":2,"2023":2,"2024":2,"2025":5},"feederCount":5},{"id":"E - BOTW - 05","name":"Whitely Primary","type":"Primary","voltage":"33 / 11","lat":50.876226,"lng":-1.2489868,"gridRef":"SU 52936 08794","upstreamGSP":"Botley Wood GSP","upstreamBSP":"Botley Wood BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":18,"minDemand":4.49,"contractedDemand":17.02,"demandHeadroom":"0.37","demandRAG":"Red","connectedGen":null,"contractedGen":1,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":10.36,"faultRating3Ph":25,"demandConstraint":"Substation Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"Replace both transformers with 20 / 40MVA units","subComment":"","nrn":null,"faultsByYear":{},"feederCount":0},{"id":"E - BOTW - 06","name":"Bishops Waltham Primary","type":"Primary","voltage":"33 / 11","lat":50.946805,"lng":-1.1943989,"gridRef":"SU 56691 16683","upstreamGSP":"Botley Wood GSP","upstreamBSP":"Netley Common BSP","transformerRating":"2 x 12 / 24MVA","maxDemand":15.63,"minDemand":2.25,"contractedDemand":2.2,"demandHeadroom":"7.32","demandRAG":"Green","connectedGen":0.33,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":8.13,"faultRating3Ph":20,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"Replace both transformers with 20 / 40MVA units","subComment":"","nrn":"6110","faultsByYear":{"2015":16,"2016":10,"2017":25,"2018":20,"2019":26,"2020":28,"2021":31,"2022":17,"2023":24,"2024":25,"2025":22},"feederCount":8},{"id":"E - BOTW - 07","name":"Bitterne Primary","type":"Primary","voltage":"33 / 11","lat":50.915445,"lng":-1.3595965,"gridRef":"SU 45116 13082","upstreamGSP":"Botley Wood GSP","upstreamBSP":"Netley Common BSP","transformerRating":"2 x 10MVA","maxDemand":9.33,"minDemand":1.88,"contractedDemand":0.5,"demandHeadroom":"3.40","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":8.85,"faultRating3Ph":25,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"6422","faultsByYear":{"2016":3,"2018":1,"2020":2,"2021":3,"2022":1,"2023":5,"2024":2,"2025":2},"feederCount":6},{"id":"E - BOTW - 08","name":"Hamble Primary","type":"Primary","voltage":"33 / 11","lat":50.876708,"lng":-1.3280906,"gridRef":"SU 47370 08794","upstreamGSP":"Botley Wood GSP","upstreamBSP":"Netley Common BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":16.62,"minDemand":5.95,"contractedDemand":0.97,"demandHeadroom":"7.46","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":8.85,"faultRating3Ph":20,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"6403","faultsByYear":{"2015":3,"2016":7,"2017":2,"2018":5,"2019":8,"2020":7,"2021":12,"2022":3,"2023":2,"2024":6,"2025":7},"feederCount":9},{"id":"E - BOTW - 09","name":"Netley Common Primary","type":"Primary","voltage":"33 / 11","lat":50.905741,"lng":-1.3241885,"gridRef":"SU 47615 12025","upstreamGSP":"Botley Wood GSP","upstreamBSP":"Netley Common BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":26.03,"minDemand":6.65,"contractedDemand":7.12,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":0.13,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":10.1,"faultRating3Ph":25,"demandConstraint":"Substation Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"Replace both transformers with 20 / 40MVA units","subComment":"","nrn":null,"faultsByYear":{},"feederCount":0},{"id":"E - BOTW - 10","name":"Townhill Park Primary","type":"Primary","voltage":"33 / 11","lat":50.930737,"lng":-1.3588175,"gridRef":"SU 45156 14783","upstreamGSP":"Botley Wood GSP","upstreamBSP":"Netley Common BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":16.89,"minDemand":2.71,"contractedDemand":1.01,"demandHeadroom":"7.46","demandRAG":"Green","connectedGen":0.83,"contractedGen":0.5,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":9.43,"faultRating3Ph":13.1,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"6406","faultsByYear":{"2015":2,"2016":6,"2017":2,"2018":6,"2019":10,"2020":7,"2021":3,"2022":13,"2023":8,"2024":2,"2025":2},"feederCount":8},{"id":"E - BOTW - 11","name":"Weston Primary","type":"Primary","voltage":"33 / 11","lat":50.886934,"lng":-1.3586937,"gridRef":"SU 45207 09912","upstreamGSP":"Botley Wood GSP","upstreamBSP":"Netley Common BSP","transformerRating":"2 x 20MVA","maxDemand":10.19,"minDemand":2,"contractedDemand":1.4,"demandHeadroom":"7.46","demandRAG":"Green","connectedGen":null,"contractedGen":0.08,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":10.76,"faultRating3Ph":13.1,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"6401","faultsByYear":{"2015":3,"2016":1,"2017":1,"2018":2,"2019":10,"2020":1,"2021":1,"2023":2,"2024":5,"2025":3},"feederCount":7},{"id":"E - BOTW - 12","name":"Woolston Primary","type":"Primary","voltage":"33 / 11","lat":50.898975,"lng":-1.3736301,"gridRef":"SU 44145 11242","upstreamGSP":"Botley Wood GSP","upstreamBSP":"Netley Common BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":8.04,"minDemand":2.9,"contractedDemand":3.57,"demandHeadroom":"7.46","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":8.14,"faultRating3Ph":20,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"6417","faultsByYear":{"2016":2,"2017":4,"2018":4,"2019":1,"2021":1,"2022":2,"2023":1,"2024":4,"2025":2},"feederCount":8},{"id":"E - BRLE (AT) - 01","name":"Bramley (Ames-That) GSP","type":"GSP","voltage":"400 / 132","lat":51.337428,"lng":-1.0764758,"gridRef":"SU 64430 60220","upstreamGSP":"N/A","upstreamBSP":"N/A","transformerRating":"12413","maxDemand":null,"minDemand":183.03,"contractedDemand":61.2,"demandHeadroom":"28.62","demandRAG":"N/A","connectedGen":5,"contractedGen":56.2,"genHeadroom":"Yes","genRAG":"9.13","faultLevel3Ph":40,"faultRating3Ph":null,"demandConstraint":"Green","genConstraint":"Red","reinforcementWorks":"","subComment":"","nrn":null,"faultsByYear":{},"feederCount":0},{"id":"E - BRLE (AT) - 02","name":"Amesbury BSP","type":"BSP","voltage":"132 / 33","lat":51.183529,"lng":-1.7747245,"gridRef":"SU 15842 42724","upstreamGSP":"Bramley (Ames-That) GSP","upstreamBSP":"N/A","transformerRating":"10530","maxDemand":null,"minDemand":48.52,"contractedDemand":12.83,"demandHeadroom":"0.00","demandRAG":"63.67","connectedGen":5,"contractedGen":0.76,"genHeadroom":"Yes","genRAG":"7.46","faultLevel3Ph":25,"faultRating3Ph":null,"demandConstraint":"Green","genConstraint":"Red","reinforcementWorks":"","subComment":"","nrn":null,"faultsByYear":{},"feederCount":0},{"id":"E - BRLE (AT) - 03","name":"Thatcham BSP","type":"BSP","voltage":"132 / 33","lat":51.394501,"lng":-1.2421443,"gridRef":"SU 52824 66435","upstreamGSP":"Bramley (Ames-That) GSP","upstreamBSP":"N/A","transformerRating":"24177","maxDemand":null,"minDemand":132.95,"contractedDemand":37.63,"demandHeadroom":"0.00","demandRAG":"30.28","connectedGen":5,"contractedGen":28.4,"genHeadroom":"Yes","genRAG":"21.18","faultLevel3Ph":25,"faultRating3Ph":null,"demandConstraint":"Green","genConstraint":"Red","subComment":"","nrn":"3701","faultsByYear":{"2015":29,"2016":23,"2017":10,"2018":27,"2019":28,"2020":27,"2021":22,"2022":21,"2023":21,"2024":30,"2025":22},"feederCount":27},{"id":"E - BRLE (AT) - 04","name":"Boscombe Down Primary","type":"Primary","voltage":"33 / 11","lat":51.168384,"lng":-1.7555755,"gridRef":"SU 17186 41044","upstreamGSP":"Bramley (Ames-That) GSP","upstreamBSP":"Amesbury BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":17.12,"minDemand":3.05,"contractedDemand":1.53,"demandHeadroom":"10.37","demandRAG":"Green","connectedGen":0.17,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":9.5,"faultRating3Ph":25,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"6715","faultsByYear":{"2015":7,"2016":7,"2017":4,"2018":4,"2019":3,"2020":2,"2021":8,"2022":4,"2023":3,"2024":8,"2025":5},"feederCount":8},{"id":"E - BRLE (AT) - 05","name":"Enford Primary","type":"Primary","voltage":"33 / 11","lat":51.264402,"lng":-1.8046286,"gridRef":"SU 13728 51712","upstreamGSP":"Bramley (Ames-That) GSP","upstreamBSP":"Amesbury BSP","transformerRating":"2 x 8MVA","maxDemand":3.47,"minDemand":0.57,"contractedDemand":0.27,"demandHeadroom":"6.78","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":4.29,"faultRating3Ph":25,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"3708","faultsByYear":{"2015":5,"2016":5,"2017":4,"2018":4,"2019":3,"2020":3,"2021":4,"2022":11,"2023":2,"2024":2,"2025":3},"feederCount":3},{"id":"E - BRLE (AT) - 06","name":"Park House Primary","type":"Primary","voltage":"33 / 11","lat":51.192777,"lng":-1.6702724,"gridRef":"SU 23138 43780","upstreamGSP":"Bramley (Ames-That) GSP","upstreamBSP":"Amesbury BSP","transformerRating":"2 x 4MVA","maxDemand":1.66,"minDemand":0.24,"contractedDemand":0.04,"demandHeadroom":"3.52","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":4.26,"faultRating3Ph":25,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"6708","faultsByYear":{"2015":2,"2016":1,"2017":2,"2018":9,"2019":2,"2020":2,"2021":10,"2022":2,"2023":3,"2024":4,"2025":3},"feederCount":5},{"id":"E - BRLE (AT) - 07","name":"Pewsey Primary","type":"Primary","voltage":"33 / 11","lat":51.332175,"lng":-1.7902459,"gridRef":"SU 14710 59252","upstreamGSP":"Bramley (Ames-That) GSP","upstreamBSP":"Amesbury BSP","transformerRating":"85777","maxDemand":null,"minDemand":7.7,"contractedDemand":1.13,"demandHeadroom":"0.00","demandRAG":"5.21","connectedGen":5,"contractedGen":0.59,"genHeadroom":"Yes","genRAG":"5.96","faultLevel3Ph":25,"faultRating3Ph":null,"demandConstraint":"Green","genConstraint":"Red","reinforcementWorks":"","subComment":"","nrn":"3713","faultsByYear":{"2015":8,"2016":3,"2017":15,"2018":14,"2019":8,"2020":14,"2021":5,"2022":9,"2023":10,"2024":7,"2025":8},"feederCount":7},{"id":"E - BRLE (AT) - 08","name":"Ratfyn Primary","type":"Primary","voltage":"33 / 11","lat":51.181801,"lng":-1.7693965,"gridRef":"SU 16215 42533","upstreamGSP":"Bramley (Ames-That) GSP","upstreamBSP":"Amesbury BSP","transformerRating":"2 x 12 / 24MVA","maxDemand":10.87,"minDemand":2.07,"contractedDemand":1.61,"demandHeadroom":"10.85","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":12.46,"faultRating3Ph":25,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"6720","faultsByYear":{"2015":5,"2016":3,"2017":5,"2018":8,"2019":3,"2020":11,"2021":10,"2022":5,"2023":5,"2024":3,"2025":5},"feederCount":6},{"id":"E - BRLE (AT) - 09","name":"Ratfyn Primary","type":"Primary","voltage":"33 / 11","lat":51.365765,"lng":-1.392107,"gridRef":"SU 42417 63142","upstreamGSP":"Bramley (Ames-That) GSP","upstreamBSP":"Thatcham BSP","transformerRating":"2 x 7.5 / 15MVA","maxDemand":6.21,"minDemand":1.19,"contractedDemand":1.61,"demandHeadroom":"9.11","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":12.46,"faultRating3Ph":13.1,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity & Substation Fault Level","reinforcementWorks":"","subComment":"","nrn":"6720","faultsByYear":{"2015":5,"2016":3,"2017":5,"2018":8,"2019":3,"2020":11,"2021":10,"2022":5,"2023":5,"2024":3,"2025":5},"feederCount":6},{"id":"E - BRLE (AT) - 10","name":"Beenham Primary","type":"Primary","voltage":"33 / 11","lat":51.417262,"lng":-1.1644013,"gridRef":"SU 58204 69025","upstreamGSP":"Bramley (Ames-That) GSP","upstreamBSP":"Thatcham BSP","transformerRating":"2 x 10MVA","maxDemand":6.67,"minDemand":0.96,"contractedDemand":0.73,"demandHeadroom":"5.89","demandRAG":"Green","connectedGen":1.44,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":6.48,"faultRating3Ph":13.1,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"4301","faultsByYear":{"2015":13,"2016":8,"2017":10,"2018":14,"2019":12,"2020":6,"2021":17,"2022":21,"2023":13,"2024":17,"2025":5},"feederCount":4},{"id":"E - BRLE (AT) - 11","name":"Hungerford Primary","type":"Primary","voltage":"33 / 11","lat":51.41861,"lng":-1.5114998,"gridRef":"SU 34066 68957","upstreamGSP":"Bramley (Ames-That) GSP","upstreamBSP":"Thatcham BSP","transformerRating":"2 x 10MVA","maxDemand":8.11,"minDemand":1.78,"contractedDemand":1.8,"demandHeadroom":"3.85","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":7.3,"faultRating3Ph":13.1,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"Replace both transformers with 7.5 / 15MVA units","subComment":"","nrn":"3711","faultsByYear":{"2015":6,"2016":7,"2017":16,"2018":9,"2019":5,"2020":12,"2021":5,"2022":4,"2023":6,"2024":10,"2025":3},"feederCount":5},{"id":"E - BRLE (AT) - 12","name":"Kingsclere Primary","type":"Primary","voltage":"33 / 11","lat":51.33095,"lng":-1.2552777,"gridRef":"SU 51982 59358","upstreamGSP":"Bramley (Ames-That) GSP","upstreamBSP":"Thatcham BSP","transformerRating":"2 x 7.5MVA","maxDemand":5.21,"minDemand":0.75,"contractedDemand":0.78,"demandHeadroom":"4.07","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":8.59,"faultRating3Ph":25,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"3716","faultsByYear":{"2015":15,"2016":19,"2017":18,"2018":9,"2019":11,"2020":11,"2021":16,"2022":9,"2023":23,"2024":10,"2025":4},"feederCount":6},{"id":"E - BRLE (AT) - 13","name":"Kintbury Primary","type":"Primary","voltage":"33 / 11","lat":51.402073,"lng":-1.4600535,"gridRef":"SU 37657 67143","upstreamGSP":"Bramley (Ames-That) GSP","upstreamBSP":"Thatcham BSP","transformerRating":"2 x 7.5MVA","maxDemand":5.58,"minDemand":0.81,"contractedDemand":0.22,"demandHeadroom":"4.04","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":7.46,"faultRating3Ph":13.1,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"3723","faultsByYear":{"2015":13,"2016":7,"2017":6,"2018":6,"2019":13,"2020":12,"2021":13,"2022":4,"2023":5,"2024":3,"2025":9},"feederCount":4},{"id":"E - BRLE (AT) - 14","name":"Lambourn Primary","type":"Primary","voltage":"33 / 11","lat":51.501915,"lng":-1.521934,"gridRef":"SU 33280 78217","upstreamGSP":"Bramley (Ames-That) GSP","upstreamBSP":"Thatcham BSP","transformerRating":"2 x 7.5MVA","maxDemand":7.06,"minDemand":1.39,"contractedDemand":1.38,"demandHeadroom":"1.89","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":6.97,"faultRating3Ph":25,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"Replace both transformers with 12 / 24MVA units","subComment":"","nrn":"3721","faultsByYear":{"2015":8,"2016":4,"2017":8,"2018":12,"2019":7,"2020":9,"2021":21,"2022":6,"2023":6,"2024":15,"2025":4},"feederCount":4},{"id":"E - BRLE (AT) - 15","name":"Leckhampstead Primary","type":"Primary","voltage":"33 / 11","lat":51.495955,"lng":-1.3681218,"gridRef":"SU 43962 77635","upstreamGSP":"Bramley (Ames-That) GSP","upstreamBSP":"Thatcham BSP","transformerRating":"2 x 6.3MVA","maxDemand":4.39,"minDemand":1.96,"contractedDemand":0.4,"demandHeadroom":"3.57","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":5.7,"faultRating3Ph":13.1,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"3714","faultsByYear":{"2015":9,"2016":13,"2017":27,"2018":11,"2019":12,"2020":20,"2021":11,"2022":8,"2023":8,"2024":14,"2025":12},"feederCount":5},{"id":"E - BRLE (AT) - 16","name":"Love Lane Primary","type":"Primary","voltage":"33 / 11","lat":51.413506,"lng":-1.320772,"gridRef":"SU 47334 68495","upstreamGSP":"Bramley (Ames-That) GSP","upstreamBSP":"Thatcham BSP","transformerRating":"2 x 20 / 40MVA","maxDemand":18.63,"minDemand":6.21,"contractedDemand":12.57,"demandHeadroom":"10.28","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":12.31,"faultRating3Ph":25,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"3717","faultsByYear":{"2015":8,"2016":11,"2017":10,"2018":3,"2019":12,"2020":6,"2021":11,"2022":12,"2023":15,"2024":14,"2025":5},"feederCount":10},{"id":"E - BRLE (AT) - 17","name":"Riverside Primary","type":"Primary","voltage":"33 / 11","lat":51.401703,"lng":-1.3135866,"gridRef":"SU 47846 67187","upstreamGSP":"Bramley (Ames-That) GSP","upstreamBSP":"Thatcham BSP","transformerRating":"2 x 15 / 19.5MVA","maxDemand":12.46,"minDemand":1.79,"contractedDemand":4.44,"demandHeadroom":"10.59","demandRAG":"Green","connectedGen":0.07,"contractedGen":0.02,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":15.48,"faultRating3Ph":20,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"3707","faultsByYear":{"2015":4,"2017":1,"2019":1,"2020":4,"2021":1,"2022":1,"2023":2,"2024":2},"feederCount":5},{"id":"E - BRLE (AT) - 18","name":"St Johns Primary","type":"Primary","voltage":"33 / 11","lat":51.394356,"lng":-1.324232,"gridRef":"SU 47113 66363","upstreamGSP":"Bramley (Ames-That) GSP","upstreamBSP":"Thatcham BSP","transformerRating":"1 x 20 / 28MVA + 1 x 20MVA","maxDemand":17.71,"minDemand":4.29,"contractedDemand":8.28,"demandHeadroom":"4.60","demandRAG":"Green","connectedGen":null,"contractedGen":1,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":7.74,"faultRating3Ph":13.1,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"3706","faultsByYear":{"2015":9,"2016":3,"2017":3,"2018":8,"2019":20,"2020":7,"2021":7,"2022":16,"2023":7,"2024":13,"2025":10},"feederCount":7},{"id":"E - BRLE (AT) - 19","name":"Tadley Primary","type":"Primary","voltage":"33 / 11","lat":51.360594,"lng":-1.1719102,"gridRef":"SU 57753 62717","upstreamGSP":"Bramley (Ames-That) GSP","upstreamBSP":"Thatcham BSP","transformerRating":"2 x 12 / 24MVA","maxDemand":7.14,"minDemand":1.51,"contractedDemand":2.2,"demandHeadroom":"17.23","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":11.5,"faultRating3Ph":25,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"4309","faultsByYear":{"2015":9,"2016":3,"2017":11,"2018":4,"2019":4,"2020":7,"2021":12,"2022":3,"2023":10,"2024":4,"2025":6},"feederCount":5},{"id":"E - BRLE (AT) - 20","name":"Thatcham Primary","type":"Primary","voltage":"33 / 11","lat":51.394786,"lng":-1.2430882,"gridRef":"SU 52758 66466","upstreamGSP":"Bramley (Ames-That) GSP","upstreamBSP":"Thatcham BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":21.5,"minDemand":6.18,"contractedDemand":6.19,"demandHeadroom":"2.15","demandRAG":"Amber","connectedGen":0.12,"contractedGen":0.1,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":13.45,"faultRating3Ph":25,"demandConstraint":"Substation Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"3701","faultsByYear":{"2015":29,"2016":23,"2017":10,"2018":27,"2019":28,"2020":27,"2021":22,"2022":21,"2023":21,"2024":30,"2025":22},"feederCount":27},{"id":"E - BRLE (AT) - 21","name":"Yattendon Primary","type":"Primary","voltage":"33 / 11","lat":51.465194,"lng":-1.2283782,"gridRef":"SU 53699 74307","upstreamGSP":"Bramley (Ames-That) GSP","upstreamBSP":"Thatcham BSP","transformerRating":"2 x 7.5 / 15MVA","maxDemand":9.11,"minDemand":1.78,"contractedDemand":1.47,"demandHeadroom":"6.28","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":6.63,"faultRating3Ph":12,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"3710","faultsByYear":{"2015":13,"2016":12,"2017":25,"2018":25,"2019":15,"2020":8,"2021":14,"2022":17,"2023":18,"2024":7,"2025":5},"feederCount":7},{"id":"E - BRLE (B) - 01","name":"Bramley (Basi) GSP","type":"GSP","voltage":"400 / 132","lat":51.337428,"lng":-1.0764758,"gridRef":"SU 64430 60220","upstreamGSP":"N/A","upstreamBSP":"N/A","transformerRating":"12415","maxDemand":null,"minDemand":129.21,"contractedDemand":9.95,"demandHeadroom":"21.05","demandRAG":"N/A","connectedGen":5,"contractedGen":165.16,"genHeadroom":"Yes","genRAG":"16.85","faultLevel3Ph":40,"faultRating3Ph":null,"demandConstraint":"Green","genConstraint":"Red","reinforcementWorks":"","subComment":"","nrn":null,"faultsByYear":{},"feederCount":0},{"id":"E - BRLE (B) - 02","name":"Basingstoke (T1A & T2A) BSP","type":"BSP","voltage":"132 / 32","lat":51.269829,"lng":-1.0677684,"gridRef":"SU 65132 52710","upstreamGSP":"Bramley (Basi) GSP","upstreamBSP":"N/A","transformerRating":"15895","maxDemand":null,"minDemand":38.28,"contractedDemand":13.78,"demandHeadroom":"0.00","demandRAG":"26.86","connectedGen":5,"contractedGen":12.3,"genHeadroom":"Yes","genRAG":"16.72","faultLevel3Ph":17.5,"faultRating3Ph":null,"demandConstraint":"Green","genConstraint":"Red","reinforcementWorks":"","subComment":"","nrn":null,"faultsByYear":{},"feederCount":0},{"id":"E - BRLE (B) - 03","name":"Basingstoke (T1B & T2B) BSP","type":"BSP","voltage":"132 / 33","lat":51.269838,"lng":-1.0677682,"gridRef":"SU 65132 52711","upstreamGSP":"Bramley (Basi) GSP","upstreamBSP":"N/A","transformerRating":"2 x 90MVA","maxDemand":63.45,"minDemand":20.47,"contractedDemand":11.53,"demandHeadroom":"45.89","demandRAG":"Green","connectedGen":52.86,"contractedGen":0.9,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":14.72,"faultRating3Ph":17.5,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"Replace the 33kV board with 31.5kA break / 78.8kA make switchgear","subComment":"","nrn":null,"faultsByYear":{},"feederCount":0},{"id":"E - BRLE (B) - 04","name":"Basingstoke (T3 & T4) BSP","type":"BSP","voltage":"132 / 33","lat":51.269847,"lng":-1.067768,"gridRef":"SU 65132 52712","upstreamGSP":"Bramley (Basi) GSP","upstreamBSP":"N/A","transformerRating":"15760","maxDemand":2,"minDemand":null,"contractedDemand":40.4,"demandHeadroom":"35.67","demandRAG":"21.05","connectedGen":null,"contractedGen":5,"genHeadroom":"69.71","genRAG":"25.00","faultLevel3Ph":null,"faultRating3Ph":null,"demandConstraint":"54.68","genConstraint":"12.70","reinforcementWorks":"","subComment":"","nrn":null,"faultsByYear":{},"feederCount":0},{"id":"E - BRLE (B) - 05","name":"Basingstoke Primary","type":"Primary","voltage":"33 / 11","lat":51.269782,"lng":-1.0674396,"gridRef":"SU 65155 52705","upstreamGSP":"Bramley (Basi) GSP","upstreamBSP":"Basingstoke (T1A & T2A) BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":9.95,"minDemand":1.43,"contractedDemand":2.04,"demandHeadroom":"16.24","demandRAG":"Green","connectedGen":0.07,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":12.27,"faultRating3Ph":13.1,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity & Substation Fault Level & Upstream Fault Level Constraint","reinforcementWorks":"","subComment":"","nrn":"1300","faultsByYear":{"2015":17,"2016":14,"2017":16,"2018":16,"2019":11,"2020":8,"2021":8,"2022":17,"2023":6,"2024":9,"2025":11},"feederCount":25},{"id":"E - BRLE (B) - 06","name":"Jays Close Primary","type":"Primary","voltage":"33 / 11","lat":51.246642,"lng":-1.0979948,"gridRef":"SU 63055 50105","upstreamGSP":"Bramley (Basi) GSP","upstreamBSP":"Basingstoke (T1A & T2A) BSP","transformerRating":"2 x 12 / 24MVA","maxDemand":18.37,"minDemand":7.03,"contractedDemand":17.37,"demandHeadroom":"11.11","demandRAG":"Green","connectedGen":5.58,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":14.77,"faultRating3Ph":20,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity & Upstream Fault Level Constraint","reinforcementWorks":"","subComment":"","nrn":"1317","faultsByYear":{"2015":5,"2016":9,"2017":9,"2018":5,"2019":7,"2020":6,"2021":9,"2022":7,"2023":4,"2024":6,"2025":5},"feederCount":9},{"id":"E - BRLE (B) - 07","name":"Arborfield Primary","type":"Primary","voltage":"33 / 11","lat":51.385867,"lng":-0.90996432,"gridRef":"SU 75949 65766","upstreamGSP":"Bramley (Basi) GSP","upstreamBSP":"Basingstoke (T1B & T2B) BSP","transformerRating":"2 x 12 / 24MVA","maxDemand":10.67,"minDemand":2.34,"contractedDemand":9.79,"demandHeadroom":"8.37","demandRAG":"Green","connectedGen":1.01,"contractedGen":0.2,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":8.4,"faultRating3Ph":13.1,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"4317","faultsByYear":{"2015":4,"2016":5,"2017":15,"2018":16,"2019":8,"2020":8,"2021":14,"2022":6,"2023":9,"2024":7,"2025":7},"feederCount":5},{"id":"E - BRLE (B) - 08","name":"Bramley Green Primary","type":"Primary","voltage":"33 / 11","lat":51.321716,"lng":-1.033725,"gridRef":"SU 67431 58511","upstreamGSP":"Bramley (Basi) GSP","upstreamBSP":"Basingstoke (T1B & T2B) BSP","transformerRating":"2 x 15MVA","maxDemand":4.63,"minDemand":0.91,"contractedDemand":0.83,"demandHeadroom":"11.18","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":6.44,"faultRating3Ph":25,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"1306","faultsByYear":{"2015":7,"2016":4,"2017":12,"2018":5,"2019":8,"2020":5,"2021":8,"2022":5,"2023":6,"2024":3,"2025":4},"feederCount":4},{"id":"E - BRLE (B) - 09","name":"Chineham Primary","type":"Primary","voltage":"33 / 11","lat":51.297658,"lng":-1.0675922,"gridRef":"SU 65105 55805","upstreamGSP":"Bramley (Basi) GSP","upstreamBSP":"Basingstoke (T1B & T2B) BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":12.03,"minDemand":2.99,"contractedDemand":6.98,"demandHeadroom":"15.99","demandRAG":"Green","connectedGen":12.7,"contractedGen":0.7,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":9.95,"faultRating3Ph":25,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"1316","faultsByYear":{"2015":9,"2016":5,"2017":1,"2018":4,"2019":6,"2020":3,"2021":2,"2022":4,"2023":3,"2024":4,"2025":11},"feederCount":9},{"id":"E - BRLE (B) - 10","name":"Down Grange Primary","type":"Primary","voltage":"33 / 11","lat":51.247996,"lng":-1.1187578,"gridRef":"SU 61604 50238","upstreamGSP":"Bramley (Basi) GSP","upstreamBSP":"Basingstoke (T1B & T2B) BSP","transformerRating":"2 x 30MVA","maxDemand":18.66,"minDemand":3.27,"contractedDemand":0.99,"demandHeadroom":"11.27","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":12.2,"faultRating3Ph":13.1,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity & Substation Fault Level","reinforcementWorks":"","subComment":"","nrn":"1312","faultsByYear":{"2015":4,"2016":3,"2017":8,"2018":6,"2019":6,"2020":3,"2021":2,"2022":3,"2023":6,"2024":6,"2025":1},"feederCount":12},{"id":"E - BRLE (B) - 11","name":"Overton Primary","type":"Primary","voltage":"33 / 11","lat":51.255014,"lng":-1.2553727,"gridRef":"SU 52061 50913","upstreamGSP":"Bramley (Basi) GSP","upstreamBSP":"Basingstoke (T1B & T2B) BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":5.3,"minDemand":0.76,"contractedDemand":1.96,"demandHeadroom":"32.03","demandRAG":"Green","connectedGen":8.9,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":6.02,"faultRating3Ph":13.1,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"1313","faultsByYear":{"2015":13,"2016":10,"2017":21,"2018":8,"2019":8,"2020":10,"2021":14,"2022":12,"2023":12,"2024":10,"2025":12},"feederCount":6},{"id":"E - BRLE (B) - 12","name":"Brook Street Primary","type":"Primary","voltage":"33 / 11","lat":51.265682,"lng":-1.0915307,"gridRef":"SU 63480 52228","upstreamGSP":"Bramley (Basi) GSP","upstreamBSP":"Basingstoke (T3 & T4) BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":11.37,"minDemand":3.27,"contractedDemand":2.84,"demandHeadroom":"15.14","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":12.19,"faultRating3Ph":13.1,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity & Substation Fault Level","reinforcementWorks":"","subComment":"","nrn":"1302","faultsByYear":{"2015":7,"2017":4,"2018":4,"2019":1,"2021":1,"2025":1},"feederCount":8},{"id":"E - BRLE (B) - 13","name":"Houndmills Primary","type":"Primary","voltage":"33 / 11","lat":51.27174,"lng":-1.1099464,"gridRef":"SU 62187 52886","upstreamGSP":"Bramley (Basi) GSP","upstreamBSP":"Basingstoke (T3 & T4) BSP","transformerRating":"87126","maxDemand":null,"minDemand":16.42,"contractedDemand":6.05,"demandHeadroom":"0.00","demandRAG":"0.00","connectedGen":5,"contractedGen":null,"genHeadroom":"Yes","genRAG":"10.13","faultLevel3Ph":25,"faultRating3Ph":null,"demandConstraint":"Red","genConstraint":"Red","reinforcementWorks":"","subComment":"","nrn":"1303","faultsByYear":{"2015":6,"2016":6,"2017":3,"2018":3,"2019":7,"2020":5,"2021":6,"2022":1,"2023":10,"2024":6,"2025":4},"feederCount":8},{"id":"E - BRLE (B) - 14","name":"Oarkridge Primary","type":"Primary","voltage":"33 / 11","lat":51.278591,"lng":-1.0910467,"gridRef":"SU 63496 53664","upstreamGSP":"Bramley (Basi) GSP","upstreamBSP":"Basingstoke (T3 & T4) BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":9.54,"minDemand":2.23,"contractedDemand":5.06,"demandHeadroom":"15.47","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":8.76,"faultRating3Ph":13.1,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":null,"faultsByYear":{},"feederCount":0},{"id":"E - CHIC - 01","name":"Chickerell GSP","type":"GSP","voltage":"400 / 132","lat":50.622997,"lng":-2.4887893,"gridRef":"SY 65520 80480","upstreamGSP":"N/A","upstreamBSP":"N/A","transformerRating":"16063","maxDemand":16065,"minDemand":2,"contractedDemand":null,"demandHeadroom":"11.68","demandRAG":"20.32","connectedGen":null,"contractedGen":null,"genHeadroom":"69.11","genRAG":"N/A","faultLevel3Ph":null,"faultRating3Ph":125.13,"demandConstraint":"110.69","genConstraint":"25.00","reinforcementWorks":"Substation Thermal Capacity","subComment":"","nrn":"7314","faultsByYear":{"2015":6,"2016":8,"2017":9,"2018":5,"2019":9,"2020":9,"2021":11,"2022":11,"2023":7,"2024":19,"2025":9},"feederCount":17},{"id":"E - CHIC - 02","name":"Chickerell BSP","type":"BSP","voltage":"132 / 33","lat":50.623273,"lng":-2.4893718,"gridRef":"SY 65479 80511","upstreamGSP":"Chickerell GSP","upstreamBSP":"N/A","transformerRating":"14163","maxDemand":2,"minDemand":null,"contractedDemand":84.78,"demandHeadroom":"20.32","demandRAG":"110.69","connectedGen":null,"contractedGen":5,"genHeadroom":"125.13","genRAG":"17.50","faultLevel3Ph":null,"faultRating3Ph":null,"demandConstraint":"21.20","genConstraint":"13.67","reinforcementWorks":"","subComment":"","nrn":"7314","faultsByYear":{"2015":6,"2016":8,"2017":9,"2018":5,"2019":9,"2020":9,"2021":11,"2022":11,"2023":7,"2024":19,"2025":9},"feederCount":17},{"id":"E - CHIC - 03","name":"Cerne Abbas Primary","type":"Primary","voltage":"33 / 11","lat":50.807908,"lng":-2.4819181,"gridRef":"ST 66140 01039","upstreamGSP":"Chickerell GSP","upstreamBSP":"Chickerell BSP","transformerRating":"1 x 2MVA","maxDemand":1.37,"minDemand":0.2,"contractedDemand":0.02,"demandHeadroom":"2.00","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":1.77,"faultRating3Ph":13.1,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"Relocate Cerne Abbas Primary to allow replacement of the entire substation","subComment":"","nrn":"7317","faultsByYear":{"2015":3,"2016":3,"2018":1,"2019":3,"2020":2,"2021":5,"2022":2,"2023":3,"2024":5,"2025":1},"feederCount":6},{"id":"E - CHIC - 04","name":"Charminster Primary","type":"Primary","voltage":"33 / 11","lat":50.737358,"lng":-2.4646274,"gridRef":"SY 67309 93186","upstreamGSP":"Chickerell GSP","upstreamBSP":"Chickerell BSP","transformerRating":"2 x 7.5 / 15MVA","maxDemand":8.18,"minDemand":1.63,"contractedDemand":1.9,"demandHeadroom":"4.86","demandRAG":"Green","connectedGen":0.52,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":6.46,"faultRating3Ph":25,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"7319","faultsByYear":{"2015":18,"2016":9,"2017":25,"2018":15,"2019":18,"2020":13,"2021":16,"2022":14,"2023":14,"2024":10,"2025":18},"feederCount":5},{"id":"E - CHIC - 05","name":"Chickerell Primary","type":"Primary","voltage":"33 / 11","lat":50.623273,"lng":-2.4893718,"gridRef":"SY 65479 80511","upstreamGSP":"Chickerell GSP","upstreamBSP":"Chickerell BSP","transformerRating":"2 x 10 / 14.8MVA","maxDemand":8.23,"minDemand":1.41,"contractedDemand":1.55,"demandHeadroom":"21.20","demandRAG":"Green","connectedGen":4.96,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":9.78,"faultRating3Ph":25,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"7314","faultsByYear":{"2015":6,"2016":8,"2017":9,"2018":5,"2019":9,"2020":9,"2021":11,"2022":11,"2023":7,"2024":19,"2025":9},"feederCount":17},{"id":"E - CHIC - 06","name":"Dorchester Primary","type":"Primary","voltage":"33 / 11","lat":50.712414,"lng":-2.4388297,"gridRef":"SY 69113 90401","upstreamGSP":"Chickerell GSP","upstreamBSP":"Chickerell BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":16.93,"minDemand":3.55,"contractedDemand":3.21,"demandHeadroom":"19.32","demandRAG":"Green","connectedGen":1.56,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":8.58,"faultRating3Ph":25,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":null,"faultsByYear":{},"feederCount":0},{"id":"E - CHIC - 07","name":"Maiden Newton Primary","type":"Primary","voltage":"33 / 11","lat":50.777853,"lng":-2.5809203,"gridRef":"SY 59138 97747","upstreamGSP":"Chickerell GSP","upstreamBSP":"Chickerell BSP","transformerRating":"2 x 10MVA","maxDemand":6.74,"minDemand":0.97,"contractedDemand":0.85,"demandHeadroom":"5.82","demandRAG":"Green","connectedGen":0.15,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":6.84,"faultRating3Ph":25,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"7602","faultsByYear":{"2015":17,"2016":14,"2017":17,"2018":16,"2019":19,"2020":16,"2021":22,"2022":31,"2023":28,"2024":12,"2025":18},"feederCount":5},{"id":"E - CHIC - 08","name":"Piddletrenthide Primary","type":"Primary","voltage":"33 / 11","lat":50.797069,"lng":-2.4246389,"gridRef":"SY 70169 99809","upstreamGSP":"Chickerell GSP","upstreamBSP":"Chickerell BSP","transformerRating":"2 x 5 / 6.5MVA","maxDemand":4.91,"minDemand":0.71,"contractedDemand":0.59,"demandHeadroom":"3.20","demandRAG":"Green","connectedGen":0.71,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":6.18,"faultRating3Ph":13.1,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"7318","faultsByYear":{"2015":7,"2016":6,"2017":9,"2018":4,"2019":4,"2020":6,"2021":4,"2022":5,"2023":9,"2024":10,"2025":4},"feederCount":4},{"id":"E - CHIC - 09","name":"Portland Primary","type":"Primary","voltage":"33 / 11","lat":50.564353,"lng":-2.4488323,"gridRef":"SY 68307 73941","upstreamGSP":"Chickerell GSP","upstreamBSP":"Chickerell BSP","transformerRating":"2 x 12 / 24MVA","maxDemand":9.51,"minDemand":2.06,"contractedDemand":3.88,"demandHeadroom":"6.48","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":9.12,"faultRating3Ph":13.1,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"7308","faultsByYear":{"2015":4,"2016":3,"2017":1,"2018":5,"2019":2,"2020":2,"2021":2,"2022":2,"2023":1,"2024":6,"2025":6},"feederCount":8},{"id":"E - CHIC - 10","name":"Puddletown Primary","type":"Primary","voltage":"33 / 11","lat":50.754371,"lng":-2.3667397,"gridRef":"SY 74226 95039","upstreamGSP":"Chickerell GSP","upstreamBSP":"Chickerell BSP","transformerRating":"2 x 6.3MVA","maxDemand":2.38,"minDemand":0.34,"contractedDemand":0.02,"demandHeadroom":"5.80","demandRAG":"Green","connectedGen":0.13,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":4.66,"faultRating3Ph":25,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"7321","faultsByYear":{"2015":6,"2016":9,"2017":5,"2018":5,"2019":9,"2020":9,"2021":6,"2022":5,"2023":8,"2024":7,"2025":7},"feederCount":3},{"id":"E - CHIC - 11","name":"Redlands Primary","type":"Primary","voltage":"33 / 11","lat":50.639646,"lng":-2.46618,"gridRef":"SY 67131 82321","upstreamGSP":"Chickerell GSP","upstreamBSP":"Chickerell BSP","transformerRating":"2 x 15MVA","maxDemand":8.66,"minDemand":1.25,"contractedDemand":3.36,"demandHeadroom":"3.84","demandRAG":"Green","connectedGen":0.39,"contractedGen":0.03,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":12.03,"faultRating3Ph":25,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"7311","faultsByYear":{"2015":3,"2016":5,"2017":4,"2018":1,"2019":3,"2020":2,"2021":4,"2023":3,"2024":4,"2025":2},"feederCount":7},{"id":"E - CHIC - 12","name":"Weymouth Primary","type":"Primary","voltage":"33 / 11","lat":50.610662,"lng":-2.4614839,"gridRef":"SY 67443 79096","upstreamGSP":"Chickerell GSP","upstreamBSP":"Chickerell BSP","transformerRating":"3 x 7.5 / 15MVA","maxDemand":22.13,"minDemand":4.44,"contractedDemand":4.75,"demandHeadroom":"13.33","demandRAG":"Green","connectedGen":0.45,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":13.8,"faultRating3Ph":20,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"7307","faultsByYear":{"2015":5,"2017":13,"2018":12,"2019":6,"2020":16,"2021":1,"2022":11,"2023":13,"2024":8,"2025":4},"feederCount":12},{"id":"E - COWL - 01","name":"Cowley GSP","type":"GSP","voltage":"400 / 132","lat":51.710166,"lng":-1.1906262,"gridRef":"SP 56020 01580","upstreamGSP":"N/A","upstreamBSP":"N/A","transformerRating":"14015","maxDemand":14017,"minDemand":5,"contractedDemand":null,"demandHeadroom":"237.56","demandRAG":"577.78","connectedGen":null,"contractedGen":null,"genHeadroom":"388.95","genRAG":"N/A","faultLevel3Ph":null,"faultRating3Ph":818.25,"demandConstraint":"162.59","genConstraint":"31.50","reinforcementWorks":"Substation Thermal Capacity","subComment":"","nrn":null,"faultsByYear":{},"feederCount":0},{"id":"E - COWL - 02","name":"Cowley Local (Main) BSP","type":"BSP","voltage":"132 / 33","lat":51.723588,"lng":-1.1890402,"gridRef":"SP 56113 03074","upstreamGSP":"Cowley GSP","upstreamBSP":"N/A","transformerRating":"13822","maxDemand":13838,"minDemand":13839,"contractedDemand":2,"demandHeadroom":"64.10","demandRAG":"11.86","connectedGen":11.21,"contractedGen":null,"genHeadroom":"5MW","genRAG":"Yes","faultLevel3Ph":42,"faultRating3Ph":2.21,"demandConstraint":"70.43","genConstraint":"0.00","reinforcementWorks":"Red","subComment":"","nrn":null,"faultsByYear":{},"feederCount":0},{"id":"E - COWL - 03","name":"Cowley Local (Reserve) BSP","type":"BSP","voltage":"132 / 33","lat":51.723588,"lng":-1.1890402,"gridRef":"SP 56113 03074","upstreamGSP":"Cowley GSP","upstreamBSP":"N/A","transformerRating":"13829","maxDemand":13831,"minDemand":13832,"contractedDemand":2,"demandHeadroom":"27.04","demandRAG":"3.90","connectedGen":53.81,"contractedGen":null,"genHeadroom":"5MW","genRAG":"Yes","faultLevel3Ph":64.87,"faultRating3Ph":22.36,"demandConstraint":"32.93","genConstraint":"0.00","reinforcementWorks":"Red","subComment":"","nrn":null,"faultsByYear":{},"feederCount":0},{"id":"E - COWL - 04","name":"Drayton BSP","type":"BSP","voltage":"132 / 33","lat":51.631236,"lng":-1.3269175,"gridRef":"SU 46684 92706","upstreamGSP":"Cowley GSP","upstreamBSP":"N/A","transformerRating":"14830","maxDemand":null,"minDemand":102.02,"contractedDemand":21.52,"demandHeadroom":"0.00","demandRAG":"0.00","connectedGen":5,"contractedGen":103.43,"genHeadroom":"Yes","genRAG":"17.97","faultLevel3Ph":25,"faultRating3Ph":null,"demandConstraint":"Red","genConstraint":"Red","reinforcementWorks":"Dec-27","subComment":"","nrn":null,"faultsByYear":{},"feederCount":0},{"id":"E - COWL - 05","name":"Headington BSP","type":"BSP","voltage":"132 / 33","lat":51.769341,"lng":-1.2122632,"gridRef":"SP 54454 08145","upstreamGSP":"Cowley GSP","upstreamBSP":"N/A","transformerRating":"17030","maxDemand":2,"minDemand":null,"contractedDemand":56.51,"demandHeadroom":"78.64","demandRAG":"0.00","connectedGen":null,"contractedGen":5,"genHeadroom":"18.95","genRAG":"17.50","faultLevel3Ph":null,"faultRating3Ph":null,"demandConstraint":"6.67","genConstraint":"15.03","reinforcementWorks":"Remove Headington BSP from the existing Headington - Witney - Yarnton 132kV network via 2 new 132kV circuits between Cowley GSP and Headington BSP","subComment":"","nrn":"4603","faultsByYear":{"2015":6,"2016":12,"2017":12,"2018":9,"2019":10,"2020":7,"2021":12,"2022":9,"2023":13,"2024":15,"2025":15},"feederCount":16},{"id":"E - COWL - 06","name":"High Wycombe BSP","type":"BSP","voltage":"132 / 33","lat":51.622165,"lng":-0.7768458,"gridRef":"SU 84773 92191","upstreamGSP":"Cowley GSP","upstreamBSP":"N/A","transformerRating":"17229","maxDemand":17231,"minDemand":2,"contractedDemand":null,"demandHeadroom":"23.57","demandRAG":"26.98","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"0.00","faultLevel3Ph":null,"faultRating3Ph":null,"demandConstraint":"0.00","genConstraint":"13.10","reinforcementWorks":"Upstream Thermal Capacity & Substation Fault Level","subComment":"","nrn":"4014","faultsByYear":{"2015":6,"2016":7,"2017":7,"2018":12,"2019":6,"2020":4,"2021":5,"2022":2,"2023":6,"2024":3,"2025":5},"feederCount":14},{"id":"E - COWL - 07","name":"Oxford (Osney) BSP","type":"BSP","voltage":"132 / 33","lat":51.750314,"lng":-1.2763322,"gridRef":"SP 50054 05983","upstreamGSP":"Cowley GSP","upstreamBSP":"N/A","transformerRating":"20919","maxDemand":2,"minDemand":null,"contractedDemand":77.4,"demandHeadroom":"48.26","demandRAG":"3.00","connectedGen":null,"contractedGen":5,"genHeadroom":"62.90","genRAG":"25.00","faultLevel3Ph":null,"faultRating3Ph":null,"demandConstraint":"0.00","genConstraint":"12.28","reinforcementWorks":"Add a 3rd 132kV circuit between Cowley GSP and Oxford (Osney) BSP","subComment":"","nrn":null,"faultsByYear":{},"feederCount":0},{"id":"E - COWL - 08","name":"Witney BSP","type":"BSP","voltage":"132 / 33","lat":51.7721,"lng":-1.4852,"gridRef":"SP 35615 08285","upstreamGSP":"Cowley GSP","upstreamBSP":"N/A","transformerRating":"25329","maxDemand":2,"minDemand":null,"contractedDemand":74.82,"demandHeadroom":"34.34","demandRAG":"39.53","connectedGen":null,"contractedGen":5,"genHeadroom":"91.00","genRAG":"25.00","faultLevel3Ph":null,"faultRating3Ph":null,"demandConstraint":"23.10","genConstraint":"12.22","reinforcementWorks":"Remove Headington BSP from the existing Headington - Witney - Yarnton 132kV network via 2 new 132kV circuits between Cowley GSP and Headington BSP (Nov -26)","subComment":"","nrn":null,"faultsByYear":{},"feederCount":0},{"id":"E - COWL - 09","name":"Yarnton BSP","type":"BSP","voltage":"132 / 33","lat":51.8052,"lng":-1.3007,"gridRef":"SP 48310 12078","upstreamGSP":"Cowley GSP","upstreamBSP":"N/A","transformerRating":"17001","maxDemand":2,"minDemand":null,"contractedDemand":72.78,"demandHeadroom":"141.95","demandRAG":"4.80","connectedGen":null,"contractedGen":5,"genHeadroom":"117.49","genRAG":"25.00","faultLevel3Ph":null,"faultRating3Ph":null,"demandConstraint":"0.00","genConstraint":"12.36","reinforcementWorks":"Remove Headington BSP from the existing Headington - Witney - Yarnton 132kV network via 2 new 132kV circuits between Cowley GSP and Headington BSP (Nov -26)","subComment":"","nrn":"4602","faultsByYear":{"2015":7,"2016":18,"2017":19,"2018":12,"2019":15,"2020":17,"2021":25,"2022":19,"2023":21,"2024":21,"2025":17},"feederCount":20},{"id":"E - COWL - 10","name":"Culham Primary","type":"Primary","voltage":"132 / 11","lat":51.662225,"lng":-1.2350998,"gridRef":"SU 53003 96215","upstreamGSP":"Cowley GSP","upstreamBSP":"N/A","transformerRating":"14345","maxDemand":null,"minDemand":6.35,"contractedDemand":0.91,"demandHeadroom":"0.00","demandRAG":"15.49","connectedGen":5,"contractedGen":null,"genHeadroom":"Yes","genRAG":"14.12","faultLevel3Ph":25,"faultRating3Ph":null,"demandConstraint":"Green","genConstraint":"Red","reinforcementWorks":"","subComment":"","nrn":null,"faultsByYear":{},"feederCount":0},{"id":"E - COWL - 11","name":"Harwell Primary","type":"Primary","voltage":"132 / 11","lat":51.579598,"lng":-1.3174195,"gridRef":"SU 47395 86969","upstreamGSP":"Cowley GSP","upstreamBSP":"N/A","transformerRating":"2 x 20 / 40MVA","maxDemand":6.75,"minDemand":1.9,"contractedDemand":6.68,"demandHeadroom":"39.07","demandRAG":"Green","connectedGen":null,"contractedGen":0.2,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":23.69,"faultRating3Ph":25,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity & Substation Fault Level","reinforcementWorks":"","subComment":"","nrn":"4925","faultsByYear":{"2016":2,"2017":1,"2018":2,"2020":2,"2021":3,"2022":3,"2024":2},"feederCount":7},{"id":"E - COWL - 12","name":"Cowley Local Primary","type":"Primary","voltage":"33 / 11","lat":51.723588,"lng":-1.1890402,"gridRef":"SP 56113 03074","upstreamGSP":"Cowley GSP","upstreamBSP":"Cowley Local (Main) BSP","transformerRating":"3 x 7.5 / 15MVA","maxDemand":21.77,"minDemand":6.86,"contractedDemand":38.09,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":0.79,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":23.56,"faultRating3Ph":25,"demandConstraint":"Substation Thermal Capacity","genConstraint":"Upstream Thermal Capacity & Substation Fault Level","reinforcementWorks":"Replace both transformers with 20 / 40MVA units","subComment":"","nrn":"4600","faultsByYear":{"2015":13,"2016":21,"2017":17,"2018":15,"2019":19,"2020":17,"2021":19,"2022":9,"2023":24,"2024":17,"2025":20},"feederCount":21},{"id":"E - COWL - 13","name":"Rose Hill Primary","type":"Primary","voltage":"33 / 11","lat":51.723407,"lng":-1.2248894,"gridRef":"SP 53637 03027","upstreamGSP":"Cowley GSP","upstreamBSP":"Cowley Local (Main) BSP","transformerRating":"2 x 20MVA","maxDemand":14.68,"minDemand":3.44,"contractedDemand":28.21,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":1.43,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":11.11,"faultRating3Ph":13.1,"demandConstraint":"Substation Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"Replace both transformers with 20 / 40MVA units and replace the 11kV board with 25kA break / 62.5kA make switchgear","subComment":"","nrn":"4618","faultsByYear":{"2016":3,"2017":3,"2018":1,"2019":2,"2020":6,"2021":4,"2022":5,"2023":3,"2024":7,"2025":3},"feederCount":8},{"id":"E - COWL - 14","name":"Union Street Primary","type":"Primary","voltage":"33 / 11","lat":51.748851,"lng":-1.2356369,"gridRef":"SP 52865 05849","upstreamGSP":"Cowley GSP","upstreamBSP":"Cowley Local (Main) BSP","transformerRating":"85852","maxDemand":null,"minDemand":17.7,"contractedDemand":2.7,"demandHeadroom":"0.00","demandRAG":"5.93","connectedGen":5,"contractedGen":null,"genHeadroom":"Yes","genRAG":"10.55","faultLevel3Ph":25,"faultRating3Ph":null,"demandConstraint":"Green","genConstraint":"Red","reinforcementWorks":"","subComment":"","nrn":"4607","faultsByYear":{"2015":5,"2016":1,"2017":3,"2018":4,"2019":1,"2020":5,"2021":3,"2024":1,"2025":1},"feederCount":9},{"id":"E - COWL - 15","name":"Berinsfield Primary","type":"Primary","voltage":"33 / 11","lat":51.654969,"lng":-1.1574654,"gridRef":"SU 58382 95467","upstreamGSP":"Cowley GSP","upstreamBSP":"Cowley Local (Reserve) BSP","transformerRating":"2 x 12 / 24MVA","maxDemand":9.84,"minDemand":1.88,"contractedDemand":5.4,"demandHeadroom":"10.07","demandRAG":"Green","connectedGen":6.14,"contractedGen":0.13,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":11.04,"faultRating3Ph":20,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","subComment":"","nrn":"4011","faultsByYear":{"2015":14,"2016":8,"2017":18,"2018":13,"2019":20,"2020":19,"2021":21,"2022":15,"2023":11,"2024":8,"2025":7},"feederCount":7},{"id":"E - COWL - 16","name":"Kennington Primary","type":"Primary","voltage":"33 / 11","lat":51.706101,"lng":-1.2361258,"gridRef":"SP 52881 01094","upstreamGSP":"Cowley GSP","upstreamBSP":"Cowley Local (Reserve) BSP","transformerRating":"1 x 7.5 / 12.2MVA","maxDemand":4.51,"minDemand":0.7,"contractedDemand":0.51,"demandHeadroom":"1.19","demandRAG":"Green","connectedGen":0.38,"contractedGen":1,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":6.07,"faultRating3Ph":13.1,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"4911","faultsByYear":{"2015":2,"2016":11,"2017":7,"2018":9,"2019":7,"2020":3,"2021":5,"2022":6,"2023":3,"2024":7,"2025":5},"feederCount":4},{"id":"E - COWL - 17","name":"Wallingford Primary","type":"Primary","voltage":"33 / 11","lat":51.601044,"lng":-1.1373111,"gridRef":"SU 59847 89486","upstreamGSP":"Cowley GSP","upstreamBSP":"Cowley Local (Reserve) BSP","transformerRating":"2 x 15 / 21MVA","maxDemand":13.21,"minDemand":3.36,"contractedDemand":4.11,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":4.44,"contractedGen":0.07,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":8.51,"faultRating3Ph":25,"demandConstraint":"Substation Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"Jun-26","subComment":"","nrn":"4006","faultsByYear":{"2015":17,"2016":8,"2017":9,"2018":12,"2019":15,"2020":9,"2021":17,"2022":12,"2023":18,"2024":15,"2025":14},"feederCount":8},{"id":"E - COWL - 18","name":"Cholsey Primary","type":"Primary","voltage":"33 / 11","lat":51.558051,"lng":-1.1615505,"gridRef":"SU 58223 84685","upstreamGSP":"Cowley GSP","upstreamBSP":"Drayton BSP","transformerRating":"2 x 7.5 / 15MVA","maxDemand":5.78,"minDemand":1.12,"contractedDemand":0.65,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":0.44,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":7.24,"faultRating3Ph":13.1,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"4003","faultsByYear":{"2015":14,"2016":6,"2017":21,"2018":12,"2019":5,"2020":12,"2021":7,"2022":7,"2023":11,"2024":18,"2025":8},"feederCount":4},{"id":"E - COWL - 19","name":"Fulscot Primary","type":"Primary","voltage":"33 / 11","lat":51.601819,"lng":-1.2157563,"gridRef":"SU 54413 89511","upstreamGSP":"Cowley GSP","upstreamBSP":"Drayton BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":12.44,"minDemand":3.08,"contractedDemand":7.8,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":0.2,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":15.2,"faultRating3Ph":13.1,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity & Substation Fault Level","reinforcementWorks":"","subComment":"","nrn":"4913","faultsByYear":{"2015":9,"2016":11,"2017":6,"2018":8,"2019":8,"2020":4,"2021":3,"2022":8,"2023":12,"2024":8,"2025":7},"feederCount":8},{"id":"E - COWL - 20","name":"Grove Primary","type":"Primary","voltage":"33 / 11","lat":51.603958,"lng":-1.4308355,"gridRef":"SU 39515 89611","upstreamGSP":"Cowley GSP","upstreamBSP":"Drayton BSP","transformerRating":"2 x 7.5 / 15MVA","maxDemand":13.05,"minDemand":3.74,"contractedDemand":8.89,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":0.36,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":8.66,"faultRating3Ph":13.1,"demandConstraint":"Substation Thermal Capacity & Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"4903","faultsByYear":{"2015":11,"2016":14,"2017":12,"2018":13,"2019":26,"2020":15,"2021":13,"2022":10,"2023":14,"2024":7,"2025":4},"feederCount":8},{"id":"E - COWL - 21","name":"Milton Primary","type":"Primary","voltage":"33 / 11","lat":51.625145,"lng":-1.2792202,"gridRef":"SU 49992 92060","upstreamGSP":"Cowley GSP","upstreamBSP":"Drayton BSP","transformerRating":"3 x 15 / 30MVA","maxDemand":26.11,"minDemand":8.78,"contractedDemand":22.09,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":21.48,"faultRating3Ph":16,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity & Substation Fault Level","reinforcementWorks":"","subComment":"","nrn":"4904","faultsByYear":{"2015":2,"2016":11,"2017":16,"2018":10,"2019":24,"2020":9,"2021":18,"2022":7,"2023":19,"2024":7,"2025":9},"feederCount":11},{"id":"E - COWL - 22","name":"Wantage Primary","type":"Primary","voltage":"33 / 11","lat":51.59208,"lng":-1.405361,"gridRef":"SU 41290 88304","upstreamGSP":"Cowley GSP","upstreamBSP":"Drayton BSP","transformerRating":"2 x 12 / 24MVA","maxDemand":10.67,"minDemand":2.18,"contractedDemand":3.66,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":0.1,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":12.51,"faultRating3Ph":25,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"4918","faultsByYear":{"2015":7,"2016":7,"2017":16,"2018":12,"2019":11,"2020":14,"2021":24,"2022":15,"2023":8,"2024":13,"2025":8},"feederCount":12},{"id":"E - COWL - 23","name":"Winsmore Lane Primary","type":"Primary","voltage":"33 / 11","lat":51.669439,"lng":-1.2854441,"gridRef":"SU 49513 96982","upstreamGSP":"Cowley GSP","upstreamBSP":"Drayton BSP","transformerRating":"2 x 20MVA","maxDemand":15,"minDemand":2.85,"contractedDemand":2.78,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":0.28,"contractedGen":0.19,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":10.79,"faultRating3Ph":13.1,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"4920","faultsByYear":{"2015":4,"2016":4,"2017":9,"2018":5,"2019":5,"2020":5,"2021":7,"2022":1,"2024":6,"2025":10},"feederCount":8},{"id":"E - COWL - 24","name":"Arncott Primary","type":"Primary","voltage":"33 / 11","lat":51.858146,"lng":-1.1195824,"gridRef":"SP 60730 18095","upstreamGSP":"Cowley GSP","upstreamBSP":"Headington BSP","transformerRating":"2 x 7.5 / 15MVA","maxDemand":7.75,"minDemand":1.46,"contractedDemand":16.94,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":0.38,"contractedGen":0.45,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":8.74,"faultRating3Ph":13.1,"demandConstraint":"Substation Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"Replace both transformers with 12 / 24MVA units","subComment":"","nrn":"4610","faultsByYear":{"2015":6,"2016":12,"2017":15,"2018":6,"2019":9,"2020":6,"2021":12,"2022":3,"2023":5,"2024":9,"2025":14},"feederCount":4},{"id":"E - COWL - 25","name":"Headington Primary","type":"Primary","voltage":"33 / 11","lat":51.768803,"lng":-1.2124754,"gridRef":"SP 54440 08085","upstreamGSP":"Cowley GSP","upstreamBSP":"Headington BSP","transformerRating":"2 x 20 / 40MVA","maxDemand":16.39,"minDemand":3.17,"contractedDemand":8.08,"demandHeadroom":"6.67","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":18.55,"faultRating3Ph":25,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"4603","faultsByYear":{"2015":6,"2016":12,"2017":12,"2018":9,"2019":10,"2020":7,"2021":12,"2022":9,"2023":13,"2024":15,"2025":15},"feederCount":16},{"id":"E - COWL - 26","name":"Old Road Primary","type":"Primary","voltage":"33 / 11","lat":51.753807,"lng":-1.200654,"gridRef":"SP 55274 06426","upstreamGSP":"Cowley GSP","upstreamBSP":"Headington BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":18.25,"minDemand":7.95,"contractedDemand":0.67,"demandHeadroom":"6.67","demandRAG":"Green","connectedGen":null,"contractedGen":0.06,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":17.39,"faultRating3Ph":13.1,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity & Substation Fault Level","reinforcementWorks":"","subComment":"","nrn":"4622","faultsByYear":{"2015":1,"2016":2,"2017":1,"2018":1,"2019":3,"2020":1,"2024":2},"feederCount":5},{"id":"E - COWL - 27","name":"Wheatley Primary","type":"Primary","voltage":"33 / 11","lat":51.743825,"lng":-1.121125,"gridRef":"SP 60777 05379","upstreamGSP":"Cowley GSP","upstreamBSP":"Headington BSP","transformerRating":"2 x 7.5 / 15MVA","maxDemand":9.24,"minDemand":1.33,"contractedDemand":19.59,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":0.36,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":7.13,"faultRating3Ph":16,"demandConstraint":"Substation Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"Replace both transformers with 15 / 30MVA units","subComment":"","nrn":"4905","faultsByYear":{"2015":11,"2016":7,"2017":16,"2018":9,"2019":8,"2020":18,"2021":24,"2022":14,"2023":16,"2024":10,"2025":12},"feederCount":6},{"id":"E - COWL - 28","name":"Chisbridge Primary","type":"Primary","voltage":"33 / 11","lat":51.595539,"lng":-0.84320641,"gridRef":"SU 80226 89155","upstreamGSP":"Cowley GSP","upstreamBSP":"High Wycombe BSP","transformerRating":"2 x 7.5MVA","maxDemand":6.42,"minDemand":1.66,"contractedDemand":0.86,"demandHeadroom":"2.85","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":6.41,"faultRating3Ph":13.1,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity & Upstream Fault Level Constraint","reinforcementWorks":"","subComment":"","nrn":"4013","faultsByYear":{"2015":6,"2016":4,"2017":9,"2018":6,"2019":10,"2020":14,"2021":18,"2022":14,"2023":11,"2024":10,"2025":10},"feederCount":5},{"id":"E - COWL - 29","name":"Fryers Lane Primary","type":"Primary","voltage":"33 / 11","lat":51.637261,"lng":-0.77409884,"gridRef":"SU 84935 93873","upstreamGSP":"Cowley GSP","upstreamBSP":"High Wycombe BSP","transformerRating":"2 x 20MVA","maxDemand":13.51,"minDemand":3.01,"contractedDemand":1.33,"demandHeadroom":"11.74","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":12.19,"faultRating3Ph":13.1,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity & Substation Fault Level & Upstream Fault Level Constraint","reinforcementWorks":"","subComment":"","nrn":"4008","faultsByYear":{"2015":6,"2016":3,"2017":6,"2018":5,"2019":11,"2020":16,"2021":13,"2022":3,"2023":9,"2024":5,"2025":8},"feederCount":9},{"id":"E - COWL - 30","name":"High Wycombe Primary","type":"Primary","voltage":"33 / 11","lat":51.622252,"lng":-0.77742129,"gridRef":"SU 84733 92200","upstreamGSP":"Cowley GSP","upstreamBSP":"High Wycombe BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":20.46,"minDemand":3.19,"contractedDemand":7.47,"demandHeadroom":"2.89","demandRAG":"Green","connectedGen":0.95,"contractedGen":0.7,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":13.9,"faultRating3Ph":13.1,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity & Substation Fault Level & Upstream Fault Level Constraint","reinforcementWorks":"","subComment":"","nrn":"4014","faultsByYear":{"2015":6,"2016":7,"2017":7,"2018":12,"2019":6,"2020":4,"2021":5,"2022":2,"2023":6,"2024":3,"2025":5},"feederCount":14},{"id":"E - COWL - 31","name":"High Wycombe Town Primary","type":"Primary","voltage":"33 / 11","lat":51.628953,"lng":-0.7545438,"gridRef":"SU 86304 92972","upstreamGSP":"Cowley GSP","upstreamBSP":"High Wycombe BSP","transformerRating":"3 x 15 / 30MVA","maxDemand":19.6,"minDemand":5.34,"contractedDemand":4.34,"demandHeadroom":"14.49","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":15.59,"faultRating3Ph":13.1,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity & Substation Fault Level & Upstream Fault Level Constraint","reinforcementWorks":"","subComment":"","nrn":"4002","faultsByYear":{"2016":1,"2017":2,"2018":3,"2019":5,"2020":1,"2021":5,"2022":2,"2024":2,"2025":5},"feederCount":9},{"id":"E - COWL - 32","name":"Little Marlow Primary","type":"Primary","voltage":"33 / 11","lat":51.582448,"lng":-0.75966907,"gridRef":"SU 86037 87794","upstreamGSP":"Cowley GSP","upstreamBSP":"High Wycombe BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":16.39,"minDemand":3.69,"contractedDemand":4.85,"demandHeadroom":"8.31","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":10.52,"faultRating3Ph":20,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity & Upstream Fault Level Constraint","reinforcementWorks":"","subComment":"","nrn":"4016","faultsByYear":{"2015":5,"2016":5,"2017":7,"2018":5,"2019":4,"2020":4,"2021":4,"2022":1,"2023":12,"2024":4,"2025":2},"feederCount":9},{"id":"E - COWL - 33","name":"Nuffield Primary","type":"Primary","voltage":"33 / 11","lat":51.57579,"lng":-1.0153895,"gridRef":"SU 68329 86784","upstreamGSP":"Cowley GSP","upstreamBSP":"High Wycombe BSP","transformerRating":"1 x 7.5 / 15MVA","maxDemand":4.4,"minDemand":0.97,"contractedDemand":1.23,"demandHeadroom":"1.88","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":5.07,"faultRating3Ph":25,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity & Upstream Fault Level Constraint","reinforcementWorks":"","subComment":"","nrn":"4012","faultsByYear":{"2015":13,"2016":8,"2017":22,"2018":9,"2019":10,"2020":9,"2021":21,"2022":6,"2023":22,"2024":10,"2025":11},"feederCount":3},{"id":"E - COWL - 34","name":"Stokenchurch Primary","type":"Primary","voltage":"33 / 11","lat":51.642717,"lng":-0.88683647,"gridRef":"SU 77124 94355","upstreamGSP":"Cowley GSP","upstreamBSP":"High Wycombe BSP","transformerRating":"2 x 7.5MVA","maxDemand":7.95,"minDemand":1.19,"contractedDemand":5.15,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":6.69,"faultRating3Ph":20,"demandConstraint":"Substation Thermal Capacity","genConstraint":"Upstream Thermal Capacity & Upstream Fault Level Constraint","reinforcementWorks":"","subComment":"","nrn":"4005","faultsByYear":{"2015":9,"2016":12,"2017":12,"2018":6,"2019":7,"2020":8,"2021":14,"2022":4,"2023":21,"2024":9,"2025":10},"feederCount":7},{"id":"E - COWL - 35","name":"Watlington Primary","type":"Primary","voltage":"33 / 11","lat":51.643147,"lng":-1.0027024,"gridRef":"SU 69106 94287","upstreamGSP":"Cowley GSP","upstreamBSP":"High Wycombe BSP","transformerRating":"2 x 7.5MVA","maxDemand":6.18,"minDemand":1.33,"contractedDemand":1.61,"demandHeadroom":"2.62","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":6.49,"faultRating3Ph":25,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity & Upstream Fault Level Constraint","reinforcementWorks":"Replace both transformers with 7.5 / 15MVA units","subComment":"","nrn":"4007","faultsByYear":{"2015":6,"2016":17,"2017":14,"2018":14,"2019":8,"2020":10,"2021":14,"2022":15,"2023":14,"2024":20,"2025":11},"feederCount":6},{"id":"E - COWL - 36","name":"Frenchay Road Primary","type":"Primary","voltage":"33 / 11","lat":51.770715,"lng":-1.2706149,"gridRef":"SP 50426 08256","upstreamGSP":"Cowley GSP","upstreamBSP":"Oxford (Osney) BSP","transformerRating":"2 x 20MVA","maxDemand":9.02,"minDemand":1.65,"contractedDemand":6.11,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":10.71,"faultRating3Ph":13.1,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"4914","faultsByYear":{"2015":1,"2016":2,"2018":2,"2019":2,"2020":1,"2021":5,"2022":1},"feederCount":8},{"id":"E - COWL - 37","name":"North Hinksey Primary","type":"Primary","voltage":"33 / 11","lat":51.736233,"lng":-1.2969614,"gridRef":"SP 48645 04403","upstreamGSP":"Cowley GSP","upstreamBSP":"Oxford (Osney) BSP","transformerRating":"2 x 7.5MVA","maxDemand":6.49,"minDemand":1.15,"contractedDemand":2.84,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":0.1,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":7.21,"faultRating3Ph":25,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"4919","faultsByYear":{"2015":4,"2016":5,"2017":13,"2018":3,"2019":6,"2020":9,"2021":8,"2022":10,"2023":3,"2024":1,"2025":5},"feederCount":6},{"id":"E - COWL - 38","name":"Oxford Primary","type":"Primary","voltage":"33 / 11","lat":51.749568,"lng":-1.2749825,"gridRef":"SP 50148 05901","upstreamGSP":"Cowley GSP","upstreamBSP":"Oxford (Osney) BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":18.13,"minDemand":4.71,"contractedDemand":19.76,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":0.17,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":15.61,"faultRating3Ph":25,"demandConstraint":"Substation Thermal Capacity & Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"4626","faultsByYear":{"2020":1,"2021":1,"2022":4,"2023":14,"2024":6,"2025":8},"feederCount":13},{"id":"E - COWL - 39","name":"St Ebbes Primary","type":"Primary","voltage":"33 / 11","lat":51.748029,"lng":-1.2589141,"gridRef":"SP 51259 05741","upstreamGSP":"Cowley GSP","upstreamBSP":"Oxford (Osney) BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":18.55,"minDemand":4.26,"contractedDemand":4.73,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":14.25,"faultRating3Ph":25,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"4907","faultsByYear":{"2015":4,"2016":4,"2017":4,"2018":1,"2019":3,"2020":1,"2021":2,"2022":2,"2023":3,"2024":1,"2025":4},"feederCount":8},{"id":"E - COWL - 40","name":"University Parks Primary","type":"Primary","voltage":"33 / 11","lat":51.759796,"lng":-1.2556354,"gridRef":"SP 51472 07052","upstreamGSP":"Cowley GSP","upstreamBSP":"Oxford (Osney) BSP","transformerRating":"2 x 15 / 21MVA + 1 x 12 / 24MVA","maxDemand":20.83,"minDemand":6.23,"contractedDemand":0.98,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":17.65,"faultRating3Ph":13.1,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity & Substation Fault Level","reinforcementWorks":"","subComment":"","nrn":"4910","faultsByYear":{"2015":3,"2016":3,"2017":3,"2019":1,"2020":4,"2021":1,"2022":2,"2023":5,"2024":1,"2025":1},"feederCount":7},{"id":"E - COWL - 41","name":"Wootton Road Primary","type":"Primary","voltage":"33 / 11","lat":51.681033,"lng":-1.2891524,"gridRef":"SU 49244 98269","upstreamGSP":"Cowley GSP","upstreamBSP":"Oxford (Osney) BSP","transformerRating":"2 x 10 / 14MVA","maxDemand":13.48,"minDemand":2.46,"contractedDemand":3.83,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":0.37,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":8.86,"faultRating3Ph":25,"demandConstraint":"Substation Thermal Capacity & Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"4916","faultsByYear":{"2015":4,"2016":5,"2017":8,"2018":2,"2019":3,"2020":4,"2021":7,"2022":3,"2023":5,"2024":5,"2025":5},"feederCount":8},{"id":"E - COWL - 42","name":"Bledington Primary","type":"Primary","voltage":"33 / 11","lat":51.901178,"lng":-1.6287369,"gridRef":"SP 25641 22580","upstreamGSP":"Cowley GSP","upstreamBSP":"Witney BSP","transformerRating":"1 x 7.5 / 15MVA","maxDemand":5.01,"minDemand":1,"contractedDemand":1.01,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":0.77,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":4.35,"faultRating3Ph":25,"demandConstraint":"Substation Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"4609","faultsByYear":{"2015":10,"2016":5,"2017":10,"2018":13,"2019":6,"2020":9,"2021":7,"2022":8,"2023":9,"2024":8,"2025":7},"feederCount":6},{"id":"E - COWL - 43","name":"Burford Primary","type":"Primary","voltage":"33 / 11","lat":51.810811,"lng":-1.6290442,"gridRef":"SP 25671 12529","upstreamGSP":"Cowley GSP","upstreamBSP":"Witney BSP","transformerRating":"1 x  6.3MVA + 1 x 7.5 / 15MVA","maxDemand":4.08,"minDemand":1.1,"contractedDemand":0.98,"demandHeadroom":"3.57","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":7.33,"faultRating3Ph":13.1,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"4621","faultsByYear":{"2015":4,"2016":5,"2017":8,"2018":2,"2019":8,"2020":4,"2021":6,"2022":6,"2023":2,"2025":2},"feederCount":4},{"id":"E - COWL - 44","name":"Carterton Primary","type":"Primary","voltage":"33 / 11","lat":51.768376,"lng":-1.5918589,"gridRef":"SP 28261 07823","upstreamGSP":"Cowley GSP","upstreamBSP":"Witney BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":15.5,"minDemand":3.77,"contractedDemand":2.16,"demandHeadroom":"15.89","demandRAG":"Green","connectedGen":null,"contractedGen":0.14,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":12.3,"faultRating3Ph":25,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"4917","faultsByYear":{"2015":13,"2016":10,"2017":16,"2018":11,"2019":15,"2020":9,"2021":6,"2022":7,"2023":7,"2024":11,"2025":6},"feederCount":9},{"id":"E - COWL - 45","name":"Fyfield Primary","type":"Primary","voltage":"33 / 11","lat":51.693127,"lng":-1.3900627,"gridRef":"SU 42256 99551","upstreamGSP":"Cowley GSP","upstreamBSP":"Witney BSP","transformerRating":"2 x 7.5 / 15MVA","maxDemand":9.04,"minDemand":2.53,"contractedDemand":7.49,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":5.8,"faultRating3Ph":25,"demandConstraint":"Substation Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"4900","faultsByYear":{"2015":14,"2016":14,"2017":16,"2018":26,"2019":13,"2020":26,"2021":33,"2022":20,"2023":24,"2024":16,"2025":20},"feederCount":6},{"id":"E - COWL - 46","name":"Leafield Primary","type":"Primary","voltage":"33 / 11","lat":51.835224,"lng":-1.5619245,"gridRef":"SP 30282 15270","upstreamGSP":"Cowley GSP","upstreamBSP":"Witney BSP","transformerRating":"2 x 5MVA","maxDemand":3.93,"minDemand":0.57,"contractedDemand":1.39,"demandHeadroom":"1.51","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":6,"faultRating3Ph":13.1,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"4620","faultsByYear":{"2015":2,"2016":11,"2017":12,"2018":9,"2019":16,"2020":21,"2021":11,"2022":5,"2023":8,"2024":6,"2025":5},"feederCount":7},{"id":"E - COWL - 47","name":"Rissington Primary","type":"Primary","voltage":"33 / 11","lat":51.87431,"lng":-1.7221537,"gridRef":"SP 19225 19563","upstreamGSP":"Cowley GSP","upstreamBSP":"Witney BSP","transformerRating":"2 x 12 / 24MVA","maxDemand":5.93,"minDemand":1.4,"contractedDemand":4.45,"demandHeadroom":"1.62","demandRAG":"Green","connectedGen":null,"contractedGen":1.03,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":4.22,"faultRating3Ph":16,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"4608","faultsByYear":{"2015":6,"2016":6,"2017":5,"2018":12,"2019":5,"2020":3,"2021":10,"2022":1,"2023":18,"2024":9,"2025":8},"feederCount":6},{"id":"E - COWL - 48","name":"Standlake Primary","type":"Primary","voltage":"33 / 11","lat":51.718523,"lng":-1.4379686,"gridRef":"SP 38923 02349","upstreamGSP":"Cowley GSP","upstreamBSP":"Witney BSP","transformerRating":"2 x 5MVA","maxDemand":6.01,"minDemand":1.17,"contractedDemand":1.36,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":1.9,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":3.26,"faultRating3Ph":13.1,"demandConstraint":"Substation Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"4912","faultsByYear":{"2015":9,"2016":4,"2017":12,"2018":7,"2019":12,"2020":11,"2021":7,"2022":7,"2023":7,"2024":9,"2025":6},"feederCount":5},{"id":"E - COWL - 49","name":"Windrush Park Primary","type":"Primary","voltage":"33 / 11","lat":51.785493,"lng":-1.5176973,"gridRef":"SP 33366 09758","upstreamGSP":"Cowley GSP","upstreamBSP":"Witney BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":10.1,"minDemand":1.45,"contractedDemand":11.94,"demandHeadroom":"13.15","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":12.72,"faultRating3Ph":16,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"4623","faultsByYear":{"2015":1,"2018":5,"2019":5,"2020":1,"2021":1,"2022":1,"2024":2,"2025":3},"feederCount":6},{"id":"E - COWL - 50","name":"Witney Town Primary","type":"Primary","voltage":"33 / 11","lat":51.784144,"lng":-1.481789,"gridRef":"SP 35844 09625","upstreamGSP":"Cowley GSP","upstreamBSP":"Witney BSP","transformerRating":"2 x 15 / 22.5MVA","maxDemand":19.48,"minDemand":5.11,"contractedDemand":3.56,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":10.12,"faultRating3Ph":13.1,"demandConstraint":"Substation Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"Replace both transformers with 20 / 40MVA units","subComment":"","nrn":"4612","faultsByYear":{"2015":15,"2016":4,"2017":9,"2018":10,"2019":14,"2020":11,"2021":10,"2022":10,"2023":22,"2024":6,"2025":13},"feederCount":7},{"id":"E - COWL - 51","name":"Charlbury Primary","type":"Primary","voltage":"33 / 11","lat":51.862809,"lng":-1.478127,"gridRef":"SP 36034 18376","upstreamGSP":"Cowley GSP","upstreamBSP":"Yarnton BSP","transformerRating":"2 x 7.5 / 15MVA","maxDemand":6.02,"minDemand":1.28,"contractedDemand":0.44,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":7.51,"faultRating3Ph":25,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"4601","faultsByYear":{"2015":4,"2016":5,"2017":9,"2018":12,"2019":10,"2020":12,"2021":13,"2022":20,"2023":16,"2024":10,"2025":7},"feederCount":6},{"id":"E - COWL - 52","name":"Chipping Norton Primary","type":"Primary","voltage":"33 / 11","lat":51.938753,"lng":-1.5449165,"gridRef":"SP 31382 26792","upstreamGSP":"Cowley GSP","upstreamBSP":"Yarnton BSP","transformerRating":"2 x 7.5 / 15MVA","maxDemand":10.34,"minDemand":3.56,"contractedDemand":2.67,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":7.71,"faultRating3Ph":25,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"4613","faultsByYear":{"2015":11,"2016":12,"2017":18,"2018":13,"2019":17,"2020":9,"2021":7,"2022":18,"2023":15,"2024":19,"2025":6},"feederCount":7},{"id":"E - COWL - 53","name":"Deddington Primary","type":"Primary","voltage":"33 / 11","lat":51.969442,"lng":-1.3212094,"gridRef":"SP 46729 30325","upstreamGSP":"Cowley GSP","upstreamBSP":"Yarnton BSP","transformerRating":"2 x 5MVA","maxDemand":4.14,"minDemand":0.6,"contractedDemand":0.7,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":0.29,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":3.82,"faultRating3Ph":13.1,"demandConstraint":"Substation Thermal Capacity & Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"4606","faultsByYear":{"2015":9,"2016":11,"2017":2,"2018":11,"2019":12,"2020":7,"2021":12,"2022":11,"2023":15,"2024":7,"2025":6},"feederCount":4},{"id":"E - COWL - 54","name":"Eynsham Primary","type":"Primary","voltage":"33 / 11","lat":51.789462,"lng":-1.3890547,"gridRef":"SP 42236 10266","upstreamGSP":"Cowley GSP","upstreamBSP":"Yarnton BSP","transformerRating":"1 x 12 / 24MVA","maxDemand":10.23,"minDemand":3.8,"contractedDemand":9.18,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":0.95,"contractedGen":0.2,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":9.48,"faultRating3Ph":25,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"4614","faultsByYear":{"2015":4,"2016":4,"2017":14,"2018":4,"2019":4,"2020":3,"2021":6,"2022":8,"2023":6,"2024":8,"2025":8},"feederCount":6},{"id":"E - COWL - 55","name":"Kiddington Primary","type":"Primary","voltage":"33 / 11","lat":51.915557,"lng":-1.3709747,"gridRef":"SP 43362 24301","upstreamGSP":"Cowley GSP","upstreamBSP":"Yarnton BSP","transformerRating":"2 x 12 / 24MVA","maxDemand":10.92,"minDemand":1.79,"contractedDemand":9.2,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":0.31,"contractedGen":0.12,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":8.81,"faultRating3Ph":13.1,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"4611","faultsByYear":{"2015":26,"2016":24,"2017":20,"2018":15,"2019":11,"2020":16,"2021":11,"2022":18,"2023":9,"2024":9,"2025":15},"feederCount":7},{"id":"E - COWL - 56","name":"Lovelace Road Primary","type":"Primary","voltage":"33 / 11","lat":51.789778,"lng":-1.270757,"gridRef":"SP 50395 10376","upstreamGSP":"Cowley GSP","upstreamBSP":"Yarnton BSP","transformerRating":"1 x 15 / 30MVA","maxDemand":5.05,"minDemand":0.99,"contractedDemand":13.4,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":1,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":8.74,"faultRating3Ph":13.1,"demandConstraint":"Substation Thermal Capacity & Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"Install a 2nd 15 / 30MVA transformer","subComment":"","nrn":"4617","faultsByYear":{"2016":3,"2018":1,"2019":2,"2020":1,"2022":3,"2023":3,"2024":4,"2025":2},"feederCount":5},{"id":"E - COWL - 57","name":"Woodstock Primary","type":"Primary","voltage":"33 / 11","lat":51.853959,"lng":-1.3510276,"gridRef":"SP 44795 17462","upstreamGSP":"Cowley GSP","upstreamBSP":"Yarnton BSP","transformerRating":"2 x 7.5 / 15MVA","maxDemand":7.54,"minDemand":1.09,"contractedDemand":1.71,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":0.01,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":10.9,"faultRating3Ph":13.1,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"4604","faultsByYear":{"2015":2,"2016":6,"2017":9,"2018":8,"2019":16,"2020":4,"2021":6,"2022":1,"2023":9,"2024":5,"2025":3},"feederCount":5},{"id":"E - COWL - 58","name":"Yarnton Primary","type":"Primary","voltage":"33 / 11","lat":51.805535,"lng":-1.3012215,"gridRef":"SP 48277 12108","upstreamGSP":"Cowley GSP","upstreamBSP":"Yarnton BSP","transformerRating":"2 x 20 / 40MVA","maxDemand":22.96,"minDemand":3.72,"contractedDemand":43.37,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":17.59,"faultRating3Ph":25,"demandConstraint":"Substation Thermal Capacity & Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"4602","faultsByYear":{"2015":7,"2016":18,"2017":19,"2018":12,"2019":15,"2020":17,"2021":25,"2022":19,"2023":21,"2024":21,"2025":17},"feederCount":20},{"id":"E - EALI - 01","name":"Ealing GSP","type":"GSP","voltage":"275 / 66","lat":51.501781,"lng":-0.29601293,"gridRef":"TQ 18370 79470","upstreamGSP":"N/A","upstreamBSP":"N/A","transformerRating":"26759","maxDemand":26761,"minDemand":4,"contractedDemand":null,"demandHeadroom":"71.34","demandRAG":"130.31","connectedGen":null,"contractedGen":null,"genHeadroom":"0.11","genRAG":"N/A","faultLevel3Ph":null,"faultRating3Ph":0.4,"demandConstraint":"0.00","genConstraint":"21.90","reinforcementWorks":"Substation Fault Level","subComment":"","nrn":"2526","faultsByYear":{"2015":4,"2016":4,"2017":4,"2018":4,"2019":3,"2020":1,"2021":2,"2022":7,"2023":4,"2024":5,"2025":5},"feederCount":23},{"id":"E - EALI - 02","name":"Ealing BSP","type":"BSP","voltage":"66 / 22","lat":51.501825,"lng":-0.29599686,"gridRef":"TQ 18371 79475","upstreamGSP":"Ealing GSP","upstreamBSP":"N/A","transformerRating":"88866","maxDemand":88886,"minDemand":3,"contractedDemand":null,"demandHeadroom":"9.74","demandRAG":"20.87","connectedGen":null,"contractedGen":null,"genHeadroom":"0.11","genRAG":"85.61","faultLevel3Ph":null,"faultRating3Ph":0.01,"demandConstraint":"0.00","genConstraint":"13.10","reinforcementWorks":"Substation Fault Level & Upstream Fault Level Constraint","subComment":"","nrn":"2526","faultsByYear":{"2015":4,"2016":4,"2017":4,"2018":4,"2019":3,"2020":1,"2021":2,"2022":7,"2023":4,"2024":5,"2025":5},"feederCount":23},{"id":"E - EALI - 03","name":"Boston Manor Primary","type":"Primary","voltage":"66 / 11","lat":51.489672,"lng":-0.31557893,"gridRef":"TQ 17043 78092","upstreamGSP":"Ealing GSP","upstreamBSP":"N/A","transformerRating":"2 x  20 / 40MVA","maxDemand":24.91,"minDemand":8.48,"contractedDemand":12.45,"demandHeadroom":"3.63","demandRAG":"Amber","connectedGen":null,"contractedGen":null,"genHeadroom":"46.48","genRAG":"Amber","faultLevel3Ph":22.96,"faultRating3Ph":25,"demandConstraint":"Substation Thermal Capacity","genConstraint":"Substation Fault Level & Upstream Fault Level Constraint","reinforcementWorks":"Replace the existing transformers with 30 / 60MVA units","subComment":"","nrn":"2508","faultsByYear":{"2015":2,"2016":1,"2017":1,"2018":4,"2019":1,"2022":2,"2024":1},"feederCount":5},{"id":"E - EALI - 04","name":"Bridge Road Primary","type":"Primary","voltage":"66 / 11","lat":51.469005,"lng":-0.34895102,"gridRef":"TQ 14778 75741","upstreamGSP":"Ealing GSP","upstreamBSP":"N/A","transformerRating":"88916","maxDemand":null,"minDemand":32.97,"contractedDemand":8.94,"demandHeadroom":"0.00","demandRAG":"23.50","connectedGen":5,"contractedGen":null,"genHeadroom":"No","genRAG":"23.91","faultLevel3Ph":26.2,"faultRating3Ph":80.38,"demandConstraint":"Green","genConstraint":"Amber","reinforcementWorks":"","subComment":"","nrn":"2822","faultsByYear":{"2015":1,"2016":3,"2017":3,"2018":3,"2019":1,"2020":5,"2021":3,"2022":1,"2023":2,"2024":2,"2025":3},"feederCount":10},{"id":"E - EALI - 05","name":"Copley Dene Primary","type":"Primary","voltage":"66 / 11","lat":51.513909,"lng":-0.30889148,"gridRef":"TQ 17445 80798","upstreamGSP":"Ealing GSP","upstreamBSP":"N/A","transformerRating":"2 x  30 / 37.5MVA","maxDemand":28.32,"minDemand":7.22,"contractedDemand":13.89,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":null,"genHeadroom":"42.85","genRAG":"Amber","faultLevel3Ph":16.65,"faultRating3Ph":26.2,"demandConstraint":"Substation Thermal Capacity","genConstraint":"Upstream Fault Level Constraint","reinforcementWorks":"Replace the existing transformers with 80MVA units","subComment":"","nrn":"2522","faultsByYear":{"2015":7,"2016":1,"2017":1,"2018":7,"2019":3,"2020":3,"2021":2,"2022":1,"2023":7,"2024":2,"2025":3},"feederCount":13},{"id":"E - EALI - 06","name":"Ealing Primary","type":"Primary","voltage":"66 / 11","lat":51.501825,"lng":-0.29599686,"gridRef":"TQ 18371 79475","upstreamGSP":"Ealing GSP","upstreamBSP":"N/A","transformerRating":"88887","maxDemand":null,"minDemand":27.99,"contractedDemand":6.81,"demandHeadroom":"0.00","demandRAG":"0.00","connectedGen":5,"contractedGen":null,"genHeadroom":"No","genRAG":"17.50","faultLevel3Ph":25,"faultRating3Ph":44.81,"demandConstraint":"Red","genConstraint":"Amber","reinforcementWorks":"","subComment":"","nrn":"2526","faultsByYear":{"2015":4,"2016":4,"2017":4,"2018":4,"2019":3,"2020":1,"2021":2,"2022":7,"2023":4,"2024":5,"2025":5},"feederCount":23},{"id":"E - EALI - 07","name":"Ironbridge Primary","type":"Primary","voltage":"66 / 11","lat":51.508933,"lng":-0.35546261,"gridRef":"TQ 14226 80171","upstreamGSP":"Ealing GSP","upstreamBSP":"N/A","transformerRating":"1 x 20MVA + 1 x 20 / 40MVA","maxDemand":23.45,"minDemand":7.08,"contractedDemand":15.78,"demandHeadroom":"3.55","demandRAG":"Amber","connectedGen":null,"contractedGen":null,"genHeadroom":"26.08","genRAG":"Amber","faultLevel3Ph":15.34,"faultRating3Ph":25,"demandConstraint":"Substation Thermal Capacity","genConstraint":"Upstream Fault Level Constraint","reinforcementWorks":"","subComment":"","nrn":"2528","faultsByYear":{"2015":10,"2016":8,"2017":12,"2018":2,"2019":3,"2020":5,"2021":8,"2022":15,"2023":6,"2024":6,"2025":13},"feederCount":14},{"id":"E - EALI - 08","name":"Southfield Road Primary","type":"Primary","voltage":"66 / 11","lat":51.503804,"lng":-0.26477119,"gridRef":"TQ 20533 79746","upstreamGSP":"Ealing GSP","upstreamBSP":"N/A","transformerRating":"88980","maxDemand":null,"minDemand":27.25,"contractedDemand":4.88,"demandHeadroom":"0.00","demandRAG":"0.00","connectedGen":5,"contractedGen":null,"genHeadroom":"No","genRAG":"11.59","faultLevel3Ph":25,"faultRating3Ph":42.88,"demandConstraint":"Red","genConstraint":"Amber","reinforcementWorks":"","subComment":"","nrn":"2501","faultsByYear":{"2015":4,"2016":8,"2017":2,"2018":11,"2019":3,"2020":8,"2021":7,"2022":2,"2023":4,"2024":7,"2025":3},"feederCount":18},{"id":"E - EALI - 09","name":"Brentford Primary","type":"Primary","voltage":"22 / 11","lat":51.491207,"lng":-0.30664901,"gridRef":"TQ 17659 78277","upstreamGSP":"Ealing GSP","upstreamBSP":"Ealing BSP","transformerRating":"88954","maxDemand":null,"minDemand":19.52,"contractedDemand":5.78,"demandHeadroom":"0.00","demandRAG":"9.46","connectedGen":5,"contractedGen":null,"genHeadroom":"No","genRAG":"8.84","faultLevel3Ph":25,"faultRating3Ph":34.28,"demandConstraint":"Green","genConstraint":"Amber","reinforcementWorks":"","subComment":"","nrn":"2512","faultsByYear":{"2015":1,"2016":3,"2017":2,"2018":1,"2020":3,"2021":4,"2022":6,"2023":7,"2024":7,"2025":2},"feederCount":9},{"id":"E - EALI - 10","name":"Dean Gardens Primary","type":"Primary","voltage":"22 / 11","lat":51.51023,"lng":-0.32198298,"gridRef":"TQ 16546 80368","upstreamGSP":"Ealing GSP","upstreamBSP":"Ealing BSP","transformerRating":"1 x 10 / 11.5MVA","maxDemand":3.93,"minDemand":0.75,"contractedDemand":3.78,"demandHeadroom":"6.32","demandRAG":"Green","connectedGen":0.11,"contractedGen":0.01,"genHeadroom":"11.54","genRAG":"Amber","faultLevel3Ph":4.67,"faultRating3Ph":13.1,"demandConstraint":"","genConstraint":"Upstream Fault Level Constraint","reinforcementWorks":"","subComment":"","nrn":"2505","faultsByYear":{"2019":1,"2023":1},"feederCount":1},{"id":"E - EALI - 11","name":"Harvard lane Primary","type":"Primary","voltage":"22 / 11","lat":51.488491,"lng":-0.27272747,"gridRef":"TQ 20021 78030","upstreamGSP":"Ealing GSP","upstreamBSP":"Ealing BSP","transformerRating":"2 x 10 / 12.5MVA + 1 x 12 / 24MVA","maxDemand":20.34,"minDemand":6.71,"contractedDemand":3.38,"demandHeadroom":"2.67","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"29.15","genRAG":"Amber","faultLevel3Ph":13.26,"faultRating3Ph":25,"demandConstraint":"","genConstraint":"Upstream Fault Level Constraint","reinforcementWorks":"Replace the existing transformers with 80MVA units","subComment":"","nrn":"2511","faultsByYear":{"2015":1,"2017":1,"2018":1,"2019":2,"2021":3,"2023":1},"feederCount":4},{"id":"E - ECLA - 01","name":"East Claydon GSP","type":"GSP","voltage":"400 / 132","lat":51.926741,"lng":-0.90925992,"gridRef":"SP 75100 25920","upstreamGSP":"N/A","upstreamBSP":"N/A","maxDemand":null,"minDemand":null,"contractedDemand":null,"connectedGen":null,"contractedGen":null,"faultLevel3Ph":null,"faultRating3Ph":null,"subComment":"Any available capacity at East Claydon GSP is shared with another DNO - NGED","nrn":null,"faultsByYear":{},"feederCount":0},{"id":"E - ECLA - 02","name":"Bicester North BSP","type":"BSP","voltage":"132 / 33","lat":51.908958,"lng":-1.1332718,"gridRef":"SP 59720 23735","upstreamGSP":"East Claydon GSP","upstreamBSP":"N/A","transformerRating":"88841","maxDemand":null,"minDemand":62.27,"contractedDemand":8.97,"demandHeadroom":"0.00","demandRAG":"0.00","connectedGen":1,"contractedGen":49.7,"genHeadroom":"No","genRAG":"14.52","faultLevel3Ph":31,"faultRating3Ph":null,"demandConstraint":"Red","genConstraint":"Red","reinforcementWorks":"Oct-37","subComment":"","nrn":"4640","faultsByYear":{"2019":4,"2020":5,"2021":5,"2022":2,"2023":7,"2024":11,"2025":5},"feederCount":8},{"id":"E - ECLA - 03","name":"Bicester Primary","type":"Primary","voltage":"33 / 11","lat":51.893394,"lng":-1.1530295,"gridRef":"SP 58381 21988","upstreamGSP":"East Claydon GSP","upstreamBSP":"Bicester North BSP","transformerRating":"3 X 15 / 30MVA","maxDemand":21.67,"minDemand":3.87,"contractedDemand":24.33,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":0.24,"contractedGen":1,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":19.66,"faultRating3Ph":16,"demandConstraint":"Substation Thermal Capacity & Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity & Substation Fault Level","reinforcementWorks":"","subComment":"","nrn":"4605","faultsByYear":{"2015":15,"2016":21,"2017":15,"2018":22,"2019":8,"2020":3,"2021":5,"2022":9,"2023":4,"2024":8,"2025":4},"feederCount":21},{"id":"E - ECLA - 04","name":"Bicester North Primary","type":"Primary","voltage":"33 / 11","lat":51.909208,"lng":-1.133865,"gridRef":"SP 59679 23762","upstreamGSP":"East Claydon GSP","upstreamBSP":"Bicester North BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":16.76,"minDemand":4.67,"contractedDemand":35.92,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":18.7,"faultRating3Ph":25,"demandConstraint":"Substation Thermal Capacity & Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"Add a 3rd 15 / 30MVA transformer","subComment":"","nrn":"4640","faultsByYear":{"2019":4,"2020":5,"2021":5,"2022":2,"2023":7,"2024":11,"2025":5},"feederCount":8},{"id":"E - ECLA - 05","name":"Cottisford Primary","type":"Primary","voltage":"33 / 11","lat":51.975494,"lng":-1.1421653,"gridRef":"SP 59021 31128","upstreamGSP":"East Claydon GSP","upstreamBSP":"Bicester North BSP","transformerRating":"1 x 4MVA","maxDemand":3.18,"minDemand":0.46,"contractedDemand":0.61,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":0.58,"contractedGen":0.12,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":2.63,"faultRating3Ph":5.11,"demandConstraint":"Substation Thermal Capacity & Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"4619","faultsByYear":{"2015":10,"2016":11,"2017":9,"2018":10,"2019":13,"2020":18,"2021":14,"2022":11,"2023":5,"2024":15,"2025":7},"feederCount":3},{"id":"E - ECLA - 06","name":"Upper Heyford Primary","type":"Primary","voltage":"33 / 11","lat":51.927122,"lng":-1.2488285,"gridRef":"SP 51750 25667","upstreamGSP":"East Claydon GSP","upstreamBSP":"Bicester North BSP","transformerRating":"2 x 7.5 / 15MVA","maxDemand":7.52,"minDemand":1.08,"contractedDemand":5.45,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":3.09,"contractedGen":0.74,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":10.41,"faultRating3Ph":13.1,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"4615","faultsByYear":{"2015":8,"2016":10,"2017":10,"2018":9,"2019":17,"2020":6,"2021":7,"2022":8,"2023":14,"2024":11,"2025":2},"feederCount":3},{"id":"E - FAWL - 01","name":"Fawley GSP","type":"GSP","voltage":"400 / 132","lat":50.820664,"lng":-1.3307404,"gridRef":"SU 47240 02560","upstreamGSP":"N/A","upstreamBSP":"N/A","transformerRating":"15018","maxDemand":15413,"minDemand":3,"contractedDemand":null,"demandHeadroom":"20.67","demandRAG":"35.76","connectedGen":null,"contractedGen":null,"genHeadroom":"479.57","genRAG":"N/A","faultLevel3Ph":null,"faultRating3Ph":297.4,"demandConstraint":"114.18","genConstraint":"31.50","reinforcementWorks":"Substation Thermal Capacity","subComment":"","nrn":null,"faultsByYear":{},"feederCount":0},{"id":"E - FAWL - 02","name":"Cowes BSP","type":"BSP","voltage":"132 / 33","lat":50.745665,"lng":-1.2853344,"gridRef":"SZ 50519 94250","upstreamGSP":"Fawley GSP","upstreamBSP":"N/A","transformerRating":"1 x 22.5 / 45MVA + 1 x 45MVA","maxDemand":38.23,"minDemand":6.5,"contractedDemand":5.18,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":15.49,"contractedGen":15,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":17.1,"faultRating3Ph":25,"demandConstraint":"Substation Thermal Capacity","genConstraint":"Substation Thermal Capacity & Upstream Thermal Capacity","reinforcementWorks":"","subComment":"Cowes and Wooton Common BSP's are run in parallel so the estimated headroom includes both BSP's. Note that due to this network arrangement detailed studies are required regardless of any estimated headroom shown","nrn":null,"faultsByYear":{},"feederCount":0},{"id":"E - FAWL - 03","name":"Langley BSP","type":"BSP","voltage":"132 / 33","lat":50.810181,"lng":-1.360057,"gridRef":"SU 45185 01376","upstreamGSP":"Fawley GSP","upstreamBSP":"N/A","transformerRating":"2 x 22.5 / 45MVA","maxDemand":20.59,"minDemand":5.36,"contractedDemand":10.17,"demandHeadroom":"16.52","demandRAG":"Green","connectedGen":7.6,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":12.76,"faultRating3Ph":25,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"6113","faultsByYear":{"2015":14,"2016":12,"2017":18,"2018":7,"2019":21,"2020":12,"2021":14,"2022":21,"2023":18,"2024":16,"2025":7},"feederCount":9},{"id":"E - FAWL - 04","name":"Wootton Common BSP","type":"BSP","voltage":"133 / 33","lat":50.710007,"lng":-1.2537664,"gridRef":"SZ 52786 90307","upstreamGSP":"Fawley GSP","upstreamBSP":"N/A","transformerRating":"14966","maxDemand":2,"minDemand":null,"contractedDemand":68.9,"demandHeadroom":"20.41","demandRAG":"0.00","connectedGen":null,"contractedGen":5,"genHeadroom":"48.34","genRAG":"25.00","faultLevel3Ph":null,"faultRating3Ph":null,"demandConstraint":"0.00","genConstraint":"15.69","reinforcementWorks":"","subComment":"Cowes and Wooton Common BSP's are run in parallel so the estimated headroom includes both BSP's. Note that due to this network arrangement detailed studies are required regardless of any estimated headroom shown","nrn":null,"faultsByYear":{},"feederCount":0},{"id":"E - FAWL - 05","name":"Cowes Primary","type":"Primary","voltage":"33 / 11","lat":50.746401,"lng":-1.2850965,"gridRef":"SZ 50535 94332","upstreamGSP":"Fawley GSP","upstreamBSP":"Cowes BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":19.53,"minDemand":5.24,"contractedDemand":4.22,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":3.33,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":10.53,"faultRating3Ph":13.1,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"Cowes and Wooton Common BSP's are run in parallel so the estimated headroom includes both BSP's. Note that due to this network arrangement detailed studies are required regardless of any estimated headroom shown","nrn":null,"faultsByYear":{},"feederCount":0},{"id":"E - FAWL - 06","name":"Freshwater Primary","type":"Primary","voltage":"33 / 11","lat":50.681336,"lng":-1.5155246,"gridRef":"SZ 34325 86965","upstreamGSP":"Fawley GSP","upstreamBSP":"Cowes BSP","transformerRating":"2 x 7.5 / 15MVA","maxDemand":5.94,"minDemand":1.26,"contractedDemand":0.09,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":0.39,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":6.39,"faultRating3Ph":25,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"Cowes and Wooton Common BSP's are run in parallel so the estimated headroom includes both BSP's. Note that due to this network arrangement detailed studies are required regardless of any estimated headroom shown","nrn":"5812","faultsByYear":{"2015":3,"2016":3,"2017":3,"2018":1,"2019":9,"2021":10,"2022":7,"2023":9,"2024":8,"2025":4},"feederCount":6},{"id":"E - FAWL - 07","name":"Shanklin Primary","type":"Primary","voltage":"33 / 11","lat":50.634046,"lng":-1.1839465,"gridRef":"SZ 57809 81912","upstreamGSP":"Fawley GSP","upstreamBSP":"Cowes BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":10.46,"minDemand":2.55,"contractedDemand":3.73,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":2.66,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":7.51,"faultRating3Ph":13.1,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"Cowes and Wooton Common BSP's are run in parallel so the estimated headroom includes both BSP's. Note that due to this network arrangement detailed studies are required regardless of any estimated headroom shown","nrn":"5804","faultsByYear":{"2015":18,"2016":2,"2017":7,"2018":3,"2019":8,"2020":6,"2021":7,"2022":23,"2023":8,"2024":25,"2025":7},"feederCount":8},{"id":"E - FAWL - 08","name":"Binstead Primary","type":"Primary","voltage":"33 / 11","lat":50.719488,"lng":-1.2022961,"gridRef":"SZ 56409 91399","upstreamGSP":"Fawley GSP","upstreamBSP":"Wootton Common BSP","transformerRating":"2 x 7.5 / 15MVA","maxDemand":5.08,"minDemand":0.85,"contractedDemand":0.14,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":7.5,"faultRating3Ph":13.1,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"Cowes and Wooton Common BSP's are run in parallel so the estimated headroom includes both BSP's. Note that due to this network arrangement detailed studies are required regardless of any estimated headroom shown","nrn":"5810","faultsByYear":{"2015":5,"2016":6,"2017":4,"2018":2,"2019":12,"2020":14,"2021":3,"2022":6,"2023":8,"2024":2,"2025":1},"feederCount":4},{"id":"E - FAWL - 09","name":"Newport Primary","type":"Primary","voltage":"33 / 11","lat":50.703387,"lng":-1.2922503,"gridRef":"SZ 50076 89544","upstreamGSP":"Fawley GSP","upstreamBSP":"Wootton Common BSP","transformerRating":"88786","maxDemand":null,"minDemand":24.39,"contractedDemand":5.07,"demandHeadroom":"0.00","demandRAG":"0.00","connectedGen":5,"contractedGen":0.62,"genHeadroom":"Yes","genRAG":"12.12","faultLevel3Ph":13.1,"faultRating3Ph":null,"demandConstraint":"Red","genConstraint":"Red","reinforcementWorks":"","subComment":"Cowes and Wooton Common BSP's are run in parallel so the estimated headroom includes both BSP's. Note that due to this network arrangement detailed studies are required regardless of any estimated headroom shown","nrn":"5806","faultsByYear":{"2015":10,"2016":8,"2017":4,"2018":10,"2019":11,"2020":17,"2021":8,"2022":11,"2023":14,"2024":13,"2025":17},"feederCount":12},{"id":"E - FAWL - 10","name":"Ryde Primary","type":"Primary","voltage":"33 / 11","lat":50.724336,"lng":-1.1576577,"gridRef":"SZ 59554 91973","upstreamGSP":"Fawley GSP","upstreamBSP":"Wootton Common BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":17.13,"minDemand":3.46,"contractedDemand":4.71,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":8.68,"faultRating3Ph":13.1,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"Cowes and Wooton Common BSP's are run in parallel so the estimated headroom includes both BSP's. Note that due to this network arrangement detailed studies are required regardless of any estimated headroom shown","nrn":"5809","faultsByYear":{"2015":7,"2016":12,"2017":6,"2018":7,"2019":11,"2020":8,"2021":7,"2022":6,"2023":10,"2024":6,"2025":3},"feederCount":8},{"id":"E - FAWL - 11","name":"Sandown Primary","type":"Primary","voltage":"33 / 11","lat":50.662071,"lng":-1.1542019,"gridRef":"SZ 59877 85052","upstreamGSP":"Fawley GSP","upstreamBSP":"Wootton Common BSP","transformerRating":"2 x 7.5 / 15MVA","maxDemand":11.89,"minDemand":2.61,"contractedDemand":4.04,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":7.34,"faultRating3Ph":13.1,"demandConstraint":"Substation Thermal Capacity & Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"Cowes and Wooton Common BSP's are run in parallel so the estimated headroom includes both BSP's. Note that due to this network arrangement detailed studies are required regardless of any estimated headroom shown","nrn":"5802","faultsByYear":{"2015":2,"2016":4,"2017":3,"2018":8,"2019":7,"2020":4,"2021":8,"2022":7,"2023":9,"2024":4,"2025":1},"feederCount":7},{"id":"E - FAWL - 12","name":"Shalfleet Primary","type":"Primary","voltage":"33 / 11","lat":50.696006,"lng":-1.4233004,"gridRef":"SZ 40828 88643","upstreamGSP":"Fawley GSP","upstreamBSP":"Wootton Common BSP","transformerRating":"2 x 7.5 / 15MVA","maxDemand":6.03,"minDemand":1.12,"contractedDemand":0.87,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":1.43,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":7.56,"faultRating3Ph":25,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"Cowes and Wooton Common BSP's are run in parallel so the estimated headroom includes both BSP's. Note that due to this network arrangement detailed studies are required regardless of any estimated headroom shown","nrn":"5808","faultsByYear":{"2015":13,"2016":10,"2017":14,"2018":19,"2019":21,"2020":13,"2021":19,"2022":16,"2023":14,"2024":13,"2025":18},"feederCount":7},{"id":"E - FAWL - 13","name":"Ventnor Primary","type":"Primary","voltage":"33 / 11","lat":50.597745,"lng":-1.2080428,"gridRef":"SZ 56148 77857","upstreamGSP":"Fawley GSP","upstreamBSP":"Wootton Common BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":8.8,"minDemand":1.27,"contractedDemand":0.44,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":9.59,"faultRating3Ph":16,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"Cowes and Wooton Common BSP's are run in parallel so the estimated headroom includes both BSP's. Note that due to this network arrangement detailed studies are required regardless of any estimated headroom shown","nrn":"5805","faultsByYear":{"2015":12,"2016":15,"2017":11,"2018":7,"2019":11,"2020":9,"2021":12,"2022":8,"2023":10,"2024":9,"2025":6},"feederCount":6},{"id":"E - FAWL - 14","name":"Butts Ash Primary","type":"Primary","voltage":"33 / 11","lat":50.849954,"lng":-1.4058504,"gridRef":"SU 41923 05772","upstreamGSP":"Fawley GSP","upstreamBSP":"Langley BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":13.23,"minDemand":2.71,"contractedDemand":1.37,"demandHeadroom":"8.86","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":9.9,"faultRating3Ph":25,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"6100","faultsByYear":{"2015":2,"2016":6,"2017":7,"2018":8,"2019":4,"2020":5,"2021":9,"2022":10,"2023":6,"2024":4,"2025":10},"feederCount":8},{"id":"E - FAWL - 15","name":"Langley Primary","type":"Primary","voltage":"33 / 11","lat":50.810561,"lng":-1.360435,"gridRef":"SU 45158 01418","upstreamGSP":"Fawley GSP","upstreamBSP":"Langley BSP","transformerRating":"2 x 7.5 / 15MVA","maxDemand":9.9,"minDemand":1.43,"contractedDemand":7.74,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":0.2,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":12.79,"faultRating3Ph":25,"demandConstraint":"Substation Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"6113","faultsByYear":{"2015":14,"2016":12,"2017":18,"2018":7,"2019":21,"2020":12,"2021":14,"2022":21,"2023":18,"2024":16,"2025":7},"feederCount":9},{"id":"E - FLEE - 01","name":"Fleet-Bramley GSP","type":"GSP","voltage":"400 / 132","lat":51.249944,"lng":-0.88150025,"gridRef":"SU 78160 50680","upstreamGSP":"N/A","upstreamBSP":"N/A","transformerRating":"11921","maxDemand":11923,"minDemand":12410,"contractedDemand":12411,"demandHeadroom":"No","demandRAG":"1093.26","connectedGen":226.77,"contractedGen":null,"genHeadroom":"","genRAG":"751.08","faultLevel3Ph":339.64,"faultRating3Ph":5,"demandConstraint":"462.89","genConstraint":"Yes","reinforcementWorks":"24.92","subComment":"","nrn":null,"faultsByYear":{},"feederCount":0},{"id":"E - FLEE - 02","name":"Aldershot BSP","type":"BSP","voltage":"132 / 33","lat":51.231739,"lng":-0.77076743,"gridRef":"SU 85922 48779","upstreamGSP":"Fleet-Bramley GSP","upstreamBSP":"N/A","transformerRating":"12914","maxDemand":null,"minDemand":110.41,"contractedDemand":26.93,"demandHeadroom":"0.00","demandRAG":"0.00","connectedGen":5,"contractedGen":3.65,"genHeadroom":"Yes","genRAG":"4.40","faultLevel3Ph":31.5,"faultRating3Ph":null,"demandConstraint":"Red","genConstraint":"Red","reinforcementWorks":"","subComment":"","nrn":"1016","faultsByYear":{"2015":16,"2016":12,"2017":16,"2018":17,"2019":8,"2020":6,"2021":14,"2022":13,"2023":13,"2024":1,"2025":10},"feederCount":20},{"id":"E - FLEE - 03","name":"Alton BSP","type":"BSP","voltage":"132 / 33","lat":51.152594,"lng":-0.96149453,"gridRef":"SU 72730 39772","upstreamGSP":"Fleet-Bramley GSP","upstreamBSP":"N/A","transformerRating":"12603","maxDemand":null,"minDemand":66.63,"contractedDemand":15.81,"demandHeadroom":"0.00","demandRAG":"22.91","connectedGen":5,"contractedGen":48.9,"genHeadroom":"Yes","genRAG":"18.67","faultLevel3Ph":25,"faultRating3Ph":null,"demandConstraint":"Green","genConstraint":"Red","reinforcementWorks":"Nusling GSP","subComment":"","nrn":null,"faultsByYear":{},"feederCount":0},{"id":"E - FLEE - 04","name":"Bracknell BSP","type":"BSP","voltage":"132 / 33","lat":51.417297,"lng":-0.76430175,"gridRef":"SU 86026 69422","upstreamGSP":"Fleet-Bramley GSP","upstreamBSP":"N/A","transformerRating":"13083","maxDemand":2,"minDemand":null,"contractedDemand":119.63,"demandHeadroom":"75.82","demandRAG":"0.00","connectedGen":null,"contractedGen":5,"genHeadroom":"1.16","genRAG":"31.50","faultLevel3Ph":null,"faultRating3Ph":null,"demandConstraint":"63.67","genConstraint":"22.01","reinforcementWorks":"","subComment":"","nrn":"2203","faultsByYear":{"2015":21,"2016":12,"2017":13,"2018":11,"2019":10,"2020":8,"2021":15,"2022":12,"2023":12,"2024":17,"2025":12},"feederCount":24},{"id":"E - FLEE - 05","name":"Burghfield (Main) BSP","type":"BSP","voltage":"132 / 33","lat":51.429451,"lng":-1.0028498,"gridRef":"SU 69420 70521","upstreamGSP":"Fleet-Bramley GSP","upstreamBSP":"N/A","transformerRating":"13168","maxDemand":null,"minDemand":55.54,"contractedDemand":10.39,"demandHeadroom":"0.00","demandRAG":"34.82","connectedGen":5,"contractedGen":51.68,"genHeadroom":"Yes","genRAG":"15.22","faultLevel3Ph":31.5,"faultRating3Ph":null,"demandConstraint":"Green","genConstraint":"Red","reinforcementWorks":"","subComment":"","nrn":null,"faultsByYear":{},"feederCount":0},{"id":"E - FLEE - 06","name":"Burghfield (Reserve) BSP","type":"BSP","voltage":"132 / 33","lat":51.429473,"lng":-1.0026164,"gridRef":"SU 69436 70524","upstreamGSP":"Fleet-Bramley GSP","upstreamBSP":"N/A","transformerRating":"2 x 45 / 90MVA","maxDemand":51.9,"minDemand":7.48,"contractedDemand":19.67,"demandHeadroom":"52.90","demandRAG":"Green","connectedGen":30.64,"contractedGen":39.78,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":14.05,"faultRating3Ph":31.5,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":null,"faultsByYear":{},"feederCount":0},{"id":"E - FLEE - 07","name":"Camberley (Main) BSP","type":"BSP","voltage":"132 / 33","lat":51.327873,"lng":-0.75947261,"gridRef":"SU 86530 59483","upstreamGSP":"Fleet-Bramley GSP","upstreamBSP":"N/A","transformerRating":"13288","maxDemand":null,"minDemand":73.85,"contractedDemand":27.6,"demandHeadroom":"0.00","demandRAG":"31.73","connectedGen":5,"contractedGen":0.53,"genHeadroom":"Yes","genRAG":"13.58","faultLevel3Ph":25,"faultRating3Ph":null,"demandConstraint":"Green","genConstraint":"Red","reinforcementWorks":"","subComment":"","nrn":null,"faultsByYear":{},"feederCount":0},{"id":"E - FLEE - 08","name":"Camberley (Reserve) BSP","type":"BSP","voltage":"132 / 33","lat":51.327873,"lng":-0.75947261,"gridRef":"SU 86530 59483","upstreamGSP":"Fleet-Bramley GSP","upstreamBSP":"N/A","transformerRating":"2 x 45 / 90MVA","maxDemand":54.78,"minDemand":15.82,"contractedDemand":32.7,"demandHeadroom":"42.73","demandRAG":"Green","connectedGen":0.41,"contractedGen":0.25,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":13.4,"faultRating3Ph":25,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":null,"faultsByYear":{},"feederCount":0},{"id":"E - FLEE - 09","name":"Coxmoor Wood BSP","type":"BSP","voltage":"132 / 33","lat":51.251153,"lng":-0.87912099,"gridRef":"SU 78324 50817","upstreamGSP":"Fleet-Bramley GSP","upstreamBSP":"N/A","transformerRating":"2 x 45 / 90MVA","maxDemand":84.17,"minDemand":12.13,"contractedDemand":23.25,"demandHeadroom":"20.48","demandRAG":"Green","connectedGen":34.09,"contractedGen":31.9,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":16.04,"faultRating3Ph":25,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"Add a 3rd 90MVA transformer","subComment":"","nrn":"1014","faultsByYear":{"2015":7,"2016":14,"2017":12,"2018":11,"2019":15,"2020":8,"2021":19,"2022":18,"2023":17,"2024":12,"2025":16},"feederCount":14},{"id":"E - FLEE - 10","name":"Fernhurst BSP","type":"BSP","voltage":"133 / 33","lat":51.047896,"lng":-0.76706082,"gridRef":"SU 86523 28339","upstreamGSP":"Fleet-Bramley GSP","upstreamBSP":"N/A","transformerRating":"15730","maxDemand":null,"minDemand":75.66,"contractedDemand":18.68,"demandHeadroom":"0.00","demandRAG":"18.23","connectedGen":5,"contractedGen":31.29,"genHeadroom":"Yes","genRAG":"15.73","faultLevel3Ph":17.5,"faultRating3Ph":null,"demandConstraint":"Green","genConstraint":"Red","reinforcementWorks":"Nusling GSP","subComment":"","nrn":null,"faultsByYear":{},"feederCount":0},{"id":"E - FLEE - 11","name":"Maidenhead BSP","type":"BSP","voltage":"132 / 33","lat":51.511249,"lng":-0.75360552,"gridRef":"SU 86592 79883","upstreamGSP":"Fleet-Bramley GSP","upstreamBSP":"N/A","transformerRating":"13009","maxDemand":1,"minDemand":null,"contractedDemand":70.89,"demandHeadroom":"37.47","demandRAG":"0.00","connectedGen":null,"contractedGen":5,"genHeadroom":"18.50","genRAG":"31.50","faultLevel3Ph":null,"faultRating3Ph":null,"demandConstraint":"23.18","genConstraint":"12.33","reinforcementWorks":"","subComment":"","nrn":"1918","faultsByYear":{"2015":10,"2016":9,"2017":10,"2018":16,"2019":18,"2020":17,"2021":10,"2022":17,"2023":7,"2024":14,"2025":10},"feederCount":17},{"id":"E - FLEE - 12","name":"Pyestock BSP","type":"BSP","voltage":"132 / 33","lat":51.284088,"lng":-0.81213017,"gridRef":"SU 82940 54553","upstreamGSP":"Fleet-Bramley GSP","upstreamBSP":"N/A","transformerRating":"21634","maxDemand":null,"minDemand":32.62,"contractedDemand":6.77,"demandHeadroom":"0.00","demandRAG":"35.76","connectedGen":5,"contractedGen":30.48,"genHeadroom":"Yes","genRAG":"17.57","faultLevel3Ph":25,"faultRating3Ph":null,"demandConstraint":"Green","genConstraint":"Red","reinforcementWorks":"","subComment":"","nrn":null,"faultsByYear":{},"feederCount":0},{"id":"E - FLEE - 13","name":"Reading BSP","type":"BSP","voltage":"132 / 33","lat":51.45877,"lng":-0.92704155,"gridRef":"SU 74642 73856","upstreamGSP":"Fleet-Bramley GSP","upstreamBSP":"N/A","transformerRating":"12533","maxDemand":21930,"minDemand":2,"contractedDemand":null,"demandHeadroom":"42.56","demandRAG":"66.73","connectedGen":null,"contractedGen":null,"genHeadroom":"15.69","genRAG":"0.00","faultLevel3Ph":null,"faultRating3Ph":51.8,"demandConstraint":"0.00","genConstraint":"25.00","reinforcementWorks":"Upstream Thermal Capacity & Substation Fault Level","subComment":"","nrn":"4320","faultsByYear":{"2015":11,"2016":28,"2017":19,"2018":8,"2019":22,"2020":9,"2021":15,"2022":11,"2023":17,"2024":14,"2025":8},"feederCount":33},{"id":"E - FLEE - 14","name":"Reading Town BSP","type":"BSP","voltage":"132 / 33","lat":51.461457,"lng":-0.97105467,"gridRef":"SU 71580 74111","upstreamGSP":"Fleet-Bramley GSP","upstreamBSP":"N/A","transformerRating":"22030","maxDemand":null,"minDemand":52.7,"contractedDemand":15.49,"demandHeadroom":"0.00","demandRAG":"52.74","connectedGen":5,"contractedGen":0.57,"genHeadroom":"Yes","genRAG":"15.07","faultLevel3Ph":17.5,"faultRating3Ph":null,"demandConstraint":"Green","genConstraint":"Red","reinforcementWorks":"","subComment":"","nrn":"4319","faultsByYear":{"2015":9,"2016":3,"2017":8,"2018":11,"2019":4,"2020":3,"2021":5,"2022":8,"2023":3,"2024":13,"2025":7},"feederCount":19},{"id":"E - FLEE - 15","name":"Wokingham BSP","type":"BSP","voltage":"132 / 33","lat":51.402441,"lng":-0.85724149,"gridRef":"SU 79589 67665","upstreamGSP":"Fleet-Bramley GSP","upstreamBSP":"N/A","transformerRating":"25616","maxDemand":null,"minDemand":25.3,"contractedDemand":6.89,"demandHeadroom":"0.00","demandRAG":"83.66","connectedGen":5,"contractedGen":null,"genHeadroom":"Yes","genRAG":"13.37","faultLevel3Ph":31.5,"faultRating3Ph":null,"demandConstraint":"Green","genConstraint":"Red","reinforcementWorks":"","subComment":"","nrn":"2215","faultsByYear":{"2015":5,"2016":7,"2017":10,"2018":7,"2019":9,"2020":12,"2021":6,"2022":8,"2023":4,"2024":4,"2025":4},"feederCount":10},{"id":"E - FLEE - 16","name":"Aldershot Primary","type":"Primary","voltage":"33 / 11","lat":51.232226,"lng":-0.76998103,"gridRef":"SU 85976 48834","upstreamGSP":"Fleet-Bramley GSP","upstreamBSP":"Aldershot BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":10.93,"minDemand":2.44,"contractedDemand":2.96,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":2.28,"contractedGen":0.12,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":8.35,"faultRating3Ph":25,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"1016","faultsByYear":{"2015":16,"2016":12,"2017":16,"2018":17,"2019":8,"2020":6,"2021":14,"2022":13,"2023":13,"2024":1,"2025":10},"feederCount":20},{"id":"E - FLEE - 17","name":"Farnham Primary","type":"Primary","voltage":"33 / 11","lat":51.217907,"lng":-0.79125349,"gridRef":"SU 84517 47217","upstreamGSP":"Fleet-Bramley GSP","upstreamBSP":"Aldershot BSP","transformerRating":"1 x 20MVA + 1 x 15 / 30MVA","maxDemand":15.78,"minDemand":4.03,"contractedDemand":7.81,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":6.9,"faultRating3Ph":13.1,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"1005","faultsByYear":{"2015":10,"2016":9,"2017":16,"2018":13,"2019":8,"2020":6,"2021":7,"2022":15,"2023":17,"2024":5,"2025":5},"feederCount":9},{"id":"E - FLEE - 18","name":"Godalming Primary","type":"Primary","voltage":"33 / 11","lat":51.190421,"lng":-0.6170161,"gridRef":"SU 96743 44375","upstreamGSP":"Fleet-Bramley GSP","upstreamBSP":"Aldershot BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":16.82,"minDemand":4.21,"contractedDemand":3.97,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":0.02,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":4.98,"faultRating3Ph":13.1,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"1004","faultsByYear":{"2015":15,"2016":6,"2017":11,"2018":10,"2019":19,"2020":11,"2021":11,"2022":7,"2023":11,"2024":12,"2025":8},"feederCount":10},{"id":"E - FLEE - 19","name":"Hindhead Primary","type":"Primary","voltage":"33 / 11","lat":51.120751,"lng":-0.7350071,"gridRef":"SU 88631 36479","upstreamGSP":"Fleet-Bramley GSP","upstreamBSP":"Aldershot BSP","transformerRating":"3 x 15 / 30MVA","maxDemand":10.76,"minDemand":2.96,"contractedDemand":2.78,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":0.2,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":4.02,"faultRating3Ph":20,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"1600","faultsByYear":{"2015":7,"2016":12,"2017":16,"2018":16,"2019":15,"2020":9,"2021":15,"2022":15,"2023":16,"2024":2,"2025":9},"feederCount":6},{"id":"E - FLEE - 20","name":"Laburnum Road Primary","type":"Primary","voltage":"33 / 11","lat":51.246972,"lng":-0.76900031,"gridRef":"SU 86017 50475","upstreamGSP":"Fleet-Bramley GSP","upstreamBSP":"Aldershot BSP","transformerRating":"3 x 12 / 24MVA","maxDemand":21.04,"minDemand":4.4,"contractedDemand":9.91,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":0.13,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":8.34,"faultRating3Ph":25,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":null,"faultsByYear":{},"feederCount":0},{"id":"E - FLEE - 21","name":"Milford Primary","type":"Primary","voltage":"33 / 11","lat":51.178561,"lng":-0.64632756,"gridRef":"SU 94719 43018","upstreamGSP":"Fleet-Bramley GSP","upstreamBSP":"Aldershot BSP","transformerRating":"2 x 12 / 24MVA","maxDemand":11.78,"minDemand":3.71,"contractedDemand":4.42,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":4.74,"faultRating3Ph":20,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"1003","faultsByYear":{"2015":11,"2016":7,"2017":11,"2018":11,"2019":23,"2020":13,"2021":21,"2022":14,"2023":32,"2024":14,"2025":10},"feederCount":8},{"id":"E - FLEE - 22","name":"Normandy Primary","type":"Primary","voltage":"33 / 11","lat":51.267587,"lng":-0.66518648,"gridRef":"SU 93221 52894","upstreamGSP":"Fleet-Bramley GSP","upstreamBSP":"Aldershot BSP","transformerRating":"1 x 6.25MVA","maxDemand":2.14,"minDemand":0.31,"contractedDemand":1.43,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":2.28,"faultRating3Ph":16,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"1007","faultsByYear":{"2015":4,"2017":3,"2018":2,"2019":2,"2020":1,"2021":1,"2023":3,"2024":3,"2025":4},"feederCount":4},{"id":"E - FLEE - 23","name":"Tongham Primary","type":"Primary","voltage":"33 / 11","lat":51.23774,"lng":-0.73639986,"gridRef":"SU 88310 49487","upstreamGSP":"Fleet-Bramley GSP","upstreamBSP":"Aldershot BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":14.73,"minDemand":3.37,"contractedDemand":2.84,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":1.24,"contractedGen":0.07,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":7.85,"faultRating3Ph":16,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"1000","faultsByYear":{"2015":6,"2016":6,"2017":8,"2018":4,"2019":8,"2020":7,"2021":6,"2022":9,"2023":9,"2024":3,"2025":6},"feederCount":6},{"id":"E - FLEE - 24","name":"Alresford Primary","type":"Primary","voltage":"33 / 11","lat":51.088816,"lng":-1.1491999,"gridRef":"SU 59684 32511","upstreamGSP":"Fleet-Bramley GSP","upstreamBSP":"Alton BSP","transformerRating":"2 x 10MVA","maxDemand":10.72,"minDemand":2.88,"contractedDemand":2.98,"demandHeadroom":"0.30","demandRAG":"Red","connectedGen":null,"contractedGen":4.77,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":7.75,"faultRating3Ph":13.1,"demandConstraint":"Substation Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"Replace both transformers with 15 / 30MVA units","subComment":"","nrn":"1311","faultsByYear":{"2015":17,"2016":17,"2017":21,"2018":7,"2019":17,"2020":12,"2021":25,"2022":12,"2023":16,"2024":25,"2025":17},"feederCount":8},{"id":"E - FLEE - 25","name":"Alton Local Primary","type":"Primary","voltage":"33 / 11","lat":51.151139,"lng":-0.96575932,"gridRef":"SU 72434 39606","upstreamGSP":"Fleet-Bramley GSP","upstreamBSP":"Alton BSP","transformerRating":"10251","maxDemand":null,"minDemand":25.07,"contractedDemand":5.23,"demandHeadroom":"0.00","demandRAG":"18.47","connectedGen":5,"contractedGen":0.24,"genHeadroom":"Yes","genRAG":"10.93","faultLevel3Ph":13.1,"faultRating3Ph":null,"demandConstraint":"Green","genConstraint":"Red","reinforcementWorks":"","subComment":"","nrn":"1308","faultsByYear":{"2015":30,"2016":26,"2017":26,"2018":20,"2019":32,"2020":20,"2021":27,"2022":17,"2023":35,"2024":37,"2025":33},"feederCount":12},{"id":"E - FLEE - 26","name":"Bordon Primary","type":"Primary","voltage":"33 / 11","lat":51.110823,"lng":-0.82634825,"gridRef":"SU 82256 35269","upstreamGSP":"Fleet-Bramley GSP","upstreamBSP":"Alton BSP","transformerRating":"3 X 10MVA","maxDemand":18.55,"minDemand":3.07,"contractedDemand":7.35,"demandHeadroom":"1.14","demandRAG":"Red","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":11.48,"faultRating3Ph":13.1,"demandConstraint":"Substation Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"1606","faultsByYear":{"2015":24,"2016":10,"2017":21,"2018":12,"2019":21,"2020":14,"2021":24,"2022":14,"2023":11,"2024":19,"2025":17},"feederCount":9},{"id":"E - FLEE - 27","name":"Herriard Primary","type":"Primary","voltage":"33 / 11","lat":51.200071,"lng":-1.0457323,"gridRef":"SU 66770 44972","upstreamGSP":"Fleet-Bramley GSP","upstreamBSP":"Alton BSP","transformerRating":"1 x 7.5MVA + 1 x 10MVA","maxDemand":5.09,"minDemand":0.73,"contractedDemand":0.09,"demandHeadroom":"2.36","demandRAG":"Green","connectedGen":6.65,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":5.02,"faultRating3Ph":16,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"1304","faultsByYear":{"2015":5,"2016":11,"2017":4,"2018":8,"2019":5,"2020":5,"2021":8,"2022":2,"2023":3,"2024":8,"2025":3},"feederCount":4},{"id":"E - FLEE - 28","name":"Five Oaks Primary","type":"Primary","voltage":"33 / 11","lat":51.050213,"lng":-0.42282521,"gridRef":"TQ 10647 29057","upstreamGSP":"Fleet-Bramley GSP","upstreamBSP":"Fernhurst BSP","transformerRating":"2 x 7.5 / 15MVA","maxDemand":9.3,"minDemand":1.34,"contractedDemand":3.82,"demandHeadroom":"2.64","demandRAG":"Green","connectedGen":0.95,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":7,"faultRating3Ph":13.1,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"1603","faultsByYear":{"2015":23,"2016":8,"2017":14,"2018":15,"2019":20,"2020":9,"2021":17,"2022":16,"2023":9,"2024":13,"2025":15},"feederCount":8},{"id":"E - FLEE - 29","name":"Haslemere Primary","type":"Primary","voltage":"33 / 11","lat":51.077775,"lng":-0.72662903,"gridRef":"SU 89300 31710","upstreamGSP":"Fleet-Bramley GSP","upstreamBSP":"Fernhurst BSP","transformerRating":"1 x 20MVA + 1 x 15 / 30MVA","maxDemand":16.49,"minDemand":2.72,"contractedDemand":3.61,"demandHeadroom":"7.54","demandRAG":"Green","connectedGen":null,"contractedGen":0.11,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":11.17,"faultRating3Ph":25,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"1608","faultsByYear":{"2015":31,"2016":19,"2017":20,"2018":25,"2019":27,"2020":27,"2021":26,"2022":25,"2023":25,"2024":36,"2025":20},"feederCount":8},{"id":"E - FLEE - 30","name":"Haslingborne Primary","type":"Primary","voltage":"33 / 11","lat":50.973539,"lng":-0.60288554,"gridRef":"SU 98188 20276","upstreamGSP":"Fleet-Bramley GSP","upstreamBSP":"Fernhurst BSP","transformerRating":"2 x 10MVA","maxDemand":6.48,"minDemand":1.44,"contractedDemand":0.97,"demandHeadroom":"5.97","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":3.8,"faultRating3Ph":25,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"Replace both transformers with 12 / 24MVA units","subComment":"","nrn":null,"faultsByYear":{},"feederCount":0},{"id":"E - FLEE - 31","name":"Langley Court Primary","type":"Primary","voltage":"33 / 11","lat":51.055166,"lng":-0.84785962,"gridRef":"SU 80847 29056","upstreamGSP":"Fleet-Bramley GSP","upstreamBSP":"Fernhurst BSP","transformerRating":"2 x 12 / 24MVA","maxDemand":8.87,"minDemand":2.24,"contractedDemand":8.8,"demandHeadroom":"7.16","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":12.48,"faultRating3Ph":25,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"1605","faultsByYear":{"2015":20,"2016":13,"2017":18,"2018":21,"2019":30,"2020":27,"2021":24,"2022":13,"2023":28,"2024":15,"2025":16},"feederCount":6},{"id":"E - FLEE - 32","name":"Midhurst Primary","type":"Primary","voltage":"33 / 11","lat":50.968682,"lng":-0.74631968,"gridRef":"SU 88127 19555","upstreamGSP":"Fleet-Bramley GSP","upstreamBSP":"Fernhurst BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":11.48,"minDemand":3.14,"contractedDemand":2.69,"demandHeadroom":"15.30","demandRAG":"Green","connectedGen":0.95,"contractedGen":2,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":10.59,"faultRating3Ph":13.1,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"1604","faultsByYear":{"2015":36,"2016":15,"2017":16,"2018":24,"2019":33,"2020":21,"2021":27,"2022":25,"2023":24,"2024":26,"2025":27},"feederCount":9},{"id":"E - FLEE - 33","name":"Petersfield Primary","type":"Primary","voltage":"33 / 11","lat":51.005395,"lng":-0.94421714,"gridRef":"SU 74173 23420","upstreamGSP":"Fleet-Bramley GSP","upstreamBSP":"Fernhurst BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":19.01,"minDemand":4.23,"contractedDemand":8.68,"demandHeadroom":"4.25","demandRAG":"Green","connectedGen":0.24,"contractedGen":0.15,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":11.34,"faultRating3Ph":13.1,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"1607","faultsByYear":{"2015":31,"2016":12,"2017":19,"2018":21,"2019":22,"2020":18,"2021":33,"2022":20,"2023":33,"2024":34,"2025":32},"feederCount":8},{"id":"E - FLEE - 34","name":"Plaistow Primary","type":"Primary","voltage":"33 / 11","lat":51.056914,"lng":-0.54497086,"gridRef":"TQ 02071 29626","upstreamGSP":"Fleet-Bramley GSP","upstreamBSP":"Fernhurst BSP","transformerRating":"2 x 7.5 / 15MVA","maxDemand":5.02,"minDemand":0.8,"contractedDemand":15.45,"demandHeadroom":"1.86","demandRAG":"Amber","connectedGen":4.75,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":7.85,"faultRating3Ph":25,"demandConstraint":"Substation Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"Replace both transformers with 15 / 30MVA units","subComment":"","nrn":"1601","faultsByYear":{"2015":12,"2016":3,"2017":12,"2018":6,"2019":10,"2020":7,"2021":14,"2022":4,"2023":12,"2024":15,"2025":9},"feederCount":7},{"id":"E - FLEE - 35","name":"Preston Candover Primary","type":"Primary","voltage":"33 / 11","lat":51.166193,"lng":-1.1306863,"gridRef":"SU 60879 41131","upstreamGSP":"Fleet-Bramley GSP","upstreamBSP":"Fernhurst BSP","transformerRating":"2 x 7.5 / 15MVA","maxDemand":5.57,"minDemand":0.93,"contractedDemand":9.14,"demandHeadroom":"3.82","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":7.37,"faultRating3Ph":25,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"1305","faultsByYear":{"2015":10,"2016":17,"2017":10,"2018":24,"2019":14,"2020":4,"2021":21,"2022":18,"2023":16,"2024":24,"2025":15},"feederCount":5},{"id":"E - FLEE - 36","name":"Ascot Primary","type":"Primary","voltage":"33 / 11","lat":51.411326,"lng":-0.68409816,"gridRef":"SU 91615 68855","upstreamGSP":"Fleet-Bramley GSP","upstreamBSP":"Bracknell BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":13.13,"minDemand":4.62,"contractedDemand":2.38,"demandHeadroom":"17.79","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":9.34,"faultRating3Ph":25,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"2202","faultsByYear":{"2015":5,"2016":5,"2017":1,"2018":2,"2019":7,"2020":6,"2021":5,"2022":5,"2023":6,"2024":2,"2025":2},"feederCount":7},{"id":"E - FLEE - 37","name":"Bagshot Primary","type":"Primary","voltage":"33 / 11","lat":51.363474,"lng":-0.69255137,"gridRef":"SU 91122 63523","upstreamGSP":"Fleet-Bramley GSP","upstreamBSP":"Bracknell BSP","transformerRating":"2 x 12 / 24MVA","maxDemand":12.79,"minDemand":2.51,"contractedDemand":5.06,"demandHeadroom":"7.48","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":8.23,"faultRating3Ph":20,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"2211","faultsByYear":{"2015":10,"2016":4,"2017":7,"2018":9,"2019":2,"2020":4,"2021":6,"2022":8,"2023":5,"2024":6,"2025":5},"feederCount":7},{"id":"E - FLEE - 38","name":"Bracknell Primary","type":"Primary","voltage":"33 / 11","lat":51.417065,"lng":-0.76360335,"gridRef":"SU 86075 69397","upstreamGSP":"Fleet-Bramley GSP","upstreamBSP":"Bracknell BSP","transformerRating":"3 x 20 / 40MVA","maxDemand":33.08,"minDemand":9.28,"contractedDemand":15.46,"demandHeadroom":"31.36","demandRAG":"Green","connectedGen":null,"contractedGen":0.11,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":17.75,"faultRating3Ph":20,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"2203","faultsByYear":{"2015":21,"2016":12,"2017":13,"2018":11,"2019":10,"2020":8,"2021":15,"2022":12,"2023":12,"2024":17,"2025":12},"feederCount":24},{"id":"E - FLEE - 39","name":"Chobham Primary","type":"Primary","voltage":"33 / 11","lat":51.359776,"lng":-0.60574616,"gridRef":"SU 97173 63223","upstreamGSP":"Fleet-Bramley GSP","upstreamBSP":"Bracknell BSP","transformerRating":"2 x 7.5 / 11MVA","maxDemand":10.43,"minDemand":2.94,"contractedDemand":4.91,"demandHeadroom":"0.11","demandRAG":"Red","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":8.26,"faultRating3Ph":25,"demandConstraint":"Substation Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"Replace both transformers with 12 / 24MVA units","subComment":"","nrn":"2207","faultsByYear":{"2015":16,"2016":17,"2017":15,"2018":18,"2019":16,"2020":13,"2021":22,"2022":15,"2023":13,"2024":18,"2025":9},"feederCount":9},{"id":"E - FLEE - 40","name":"Easthampstead Primary","type":"Primary","voltage":"33 / 11","lat":51.39725,"lng":-0.76308822,"gridRef":"SU 86148 67194","upstreamGSP":"Fleet-Bramley GSP","upstreamBSP":"Bracknell BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":16.95,"minDemand":3.37,"contractedDemand":3.47,"demandHeadroom":"9.03","demandRAG":"Green","connectedGen":0.09,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":10.8,"faultRating3Ph":25,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"2210","faultsByYear":{"2015":5,"2016":5,"2017":8,"2018":9,"2019":7,"2020":12,"2021":2,"2022":5,"2023":2,"2024":9,"2025":4},"feederCount":9},{"id":"E - FLEE - 41","name":"MVEE Primary","type":"Primary","voltage":"33 / 11","lat":51.384081,"lng":-0.59139871,"gridRef":"SU 98120 65945","upstreamGSP":"Fleet-Bramley GSP","upstreamBSP":"Bracknell BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":5.59,"minDemand":1.01,"contractedDemand":4.02,"demandHeadroom":"18.01","demandRAG":"Green","connectedGen":3.04,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":8.07,"faultRating3Ph":13.1,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":null,"faultsByYear":{},"feederCount":0},{"id":"E - FLEE - 42","name":"Sunninghill Primary","type":"Primary","voltage":"33 / 6.6","lat":51.399749,"lng":-0.65363807,"gridRef":"SU 93757 67606","upstreamGSP":"Fleet-Bramley GSP","upstreamBSP":"Bracknell BSP","transformerRating":"2 x 12 / 24MVA","maxDemand":9.84,"minDemand":2.42,"contractedDemand":1.55,"demandHeadroom":"11.96","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":8.72,"faultRating3Ph":20,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"2200","faultsByYear":{"2015":2,"2016":3,"2017":15,"2018":5,"2019":4,"2020":5,"2021":13,"2022":6,"2023":10,"2024":8,"2025":11},"feederCount":15},{"id":"E - FLEE - 43","name":"Warfield Primary","type":"Primary","voltage":"33 / 11","lat":51.434774,"lng":-0.75039344,"gridRef":"SU 86960 71382","upstreamGSP":"Fleet-Bramley GSP","upstreamBSP":"Bracknell BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":20.25,"minDemand":4.81,"contractedDemand":3.96,"demandHeadroom":"5.75","demandRAG":"Green","connectedGen":null,"contractedGen":1,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":10.4,"faultRating3Ph":13.1,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"2204","faultsByYear":{"2015":20,"2016":15,"2017":5,"2018":16,"2019":16,"2020":15,"2021":23,"2022":19,"2023":14,"2024":18,"2025":12},"feederCount":8},{"id":"E - FLEE - 44","name":"Courages Primary","type":"Primary","voltage":"33 / 11","lat":51.420707,"lng":-0.98045501,"gridRef":"SU 70990 69570","upstreamGSP":"Fleet-Bramley GSP","upstreamBSP":"Burghfield (Main) BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":13.27,"minDemand":5.39,"contractedDemand":12.55,"demandHeadroom":"6.39","demandRAG":"Green","connectedGen":4.28,"contractedGen":2,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":10.58,"faultRating3Ph":13.1,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"4311","faultsByYear":{"2016":3,"2017":1,"2018":2,"2019":4,"2020":3,"2021":1,"2022":3,"2023":1,"2024":3,"2025":1},"feederCount":5},{"id":"E - FLEE - 45","name":"Green Park Primary","type":"Primary","voltage":"33 / 11","lat":51.424681,"lng":-1.0006598,"gridRef":"SU 69579 69993","upstreamGSP":"Fleet-Bramley GSP","upstreamBSP":"Burghfield (Main) BSP","transformerRating":"2 x 20 / 40MVA","maxDemand":10.22,"minDemand":2.81,"contractedDemand":23.46,"demandHeadroom":"9.08","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":10.45,"faultRating3Ph":25,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"4325","faultsByYear":{"2016":2,"2017":1,"2019":1,"2020":1,"2023":1},"feederCount":5},{"id":"E - FLEE - 46","name":"Kentwood Hill Primary","type":"Primary","voltage":"33 / 11","lat":51.461438,"lng":-1.0355136,"gridRef":"SU 67102 74048","upstreamGSP":"Fleet-Bramley GSP","upstreamBSP":"Burghfield (Main) BSP","transformerRating":"2 x 20 / 28MVA","maxDemand":18.04,"minDemand":3.77,"contractedDemand":0.91,"demandHeadroom":"7.90","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":11.47,"faultRating3Ph":16,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"4312","faultsByYear":{"2015":4,"2016":4,"2017":2,"2018":10,"2019":5,"2020":8,"2022":5,"2023":6,"2024":6,"2025":12},"feederCount":10},{"id":"E - FLEE - 47","name":"Whitley Wood Primary","type":"Primary","voltage":"33 / 11","lat":51.421348,"lng":-0.95423686,"gridRef":"SU 72812 69667","upstreamGSP":"Fleet-Bramley GSP","upstreamBSP":"Burghfield (Main) BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":13.73,"minDemand":3.73,"contractedDemand":4.88,"demandHeadroom":"20.57","demandRAG":"Green","connectedGen":null,"contractedGen":1,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":9.26,"faultRating3Ph":25,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"4302","faultsByYear":{"2015":11,"2016":15,"2017":4,"2018":4,"2019":10,"2020":12,"2021":14,"2022":8,"2023":3,"2024":5,"2025":5},"feederCount":9},{"id":"E - FLEE - 48","name":"Wilson Road Primary","type":"Primary","voltage":"33 / 11","lat":51.454493,"lng":-1.0049612,"gridRef":"SU 69235 73304","upstreamGSP":"Fleet-Bramley GSP","upstreamBSP":"Burghfield (Main) BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":14.71,"minDemand":3.19,"contractedDemand":2.79,"demandHeadroom":"12.48","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":11.84,"faultRating3Ph":25,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"4315","faultsByYear":{"2015":2,"2017":2,"2019":1,"2020":1,"2021":1,"2022":5,"2023":2,"2024":2},"feederCount":5},{"id":"E - FLEE - 49","name":"Goring Primary","type":"Primary","voltage":"33 / 11","lat":51.54174,"lng":-1.1318284,"gridRef":"SU 60305 82895","upstreamGSP":"Fleet-Bramley GSP","upstreamBSP":"Burghfield (Reserve) BSP","transformerRating":"2 x 7.5 / 15MVA","maxDemand":6.2,"minDemand":1.24,"contractedDemand":0.21,"demandHeadroom":"9.99","demandRAG":"Green","connectedGen":6.76,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":7.62,"faultRating3Ph":25,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"4020","faultsByYear":{"2015":8,"2016":5,"2017":13,"2018":11,"2019":6,"2020":5,"2021":8,"2022":5,"2023":12,"2024":6,"2025":5},"feederCount":7},{"id":"E - FLEE - 50","name":"Mortimer Primary","type":"Primary","voltage":"33 / 11","lat":51.372583,"lng":-1.107289,"gridRef":"SU 62236 64103","upstreamGSP":"Fleet-Bramley GSP","upstreamBSP":"Burghfield (Reserve) BSP","transformerRating":"1 x 7.5 / 15MVA","maxDemand":8.01,"minDemand":1.27,"contractedDemand":2.65,"demandHeadroom":"4.73","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":6.49,"faultRating3Ph":13.1,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"4308","faultsByYear":{"2015":8,"2016":10,"2017":19,"2018":10,"2019":15,"2020":16,"2021":7,"2022":7,"2023":12,"2024":9,"2025":10},"feederCount":6},{"id":"E - FLEE - 51","name":"Padworth Primary","type":"Primary","voltage":"33 / 11","lat":51.390105,"lng":-1.1068476,"gridRef":"SU 62243 66052","upstreamGSP":"Fleet-Bramley GSP","upstreamBSP":"Burghfield (Reserve) BSP","transformerRating":"1 x 7.5 / 10.5MVA","maxDemand":3.22,"minDemand":0.46,"contractedDemand":0.12,"demandHeadroom":"3.80","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":4.85,"faultRating3Ph":13.1,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"4314","faultsByYear":{"2015":5,"2016":7,"2017":6,"2018":4,"2019":5,"2020":5,"2021":10,"2022":2,"2023":8,"2024":16,"2025":3},"feederCount":2},{"id":"E - FLEE - 52","name":"Pangbourne Primary","type":"Primary","voltage":"33 / 11","lat":51.480757,"lng":-1.0947532,"gridRef":"SU 62960 76144","upstreamGSP":"Fleet-Bramley GSP","upstreamBSP":"Burghfield (Reserve) BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":9.54,"minDemand":2.04,"contractedDemand":1.28,"demandHeadroom":"18.16","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":9.16,"faultRating3Ph":25,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"4310","faultsByYear":{"2015":14,"2016":11,"2017":14,"2018":11,"2019":13,"2020":9,"2021":16,"2022":10,"2023":15,"2024":15,"2025":8},"feederCount":8},{"id":"E - FLEE - 53","name":"Trash Green Primary","type":"Primary","voltage":"33 / 11","lat":51.413862,"lng":-1.0487087,"gridRef":"SU 66254 68745","upstreamGSP":"Fleet-Bramley GSP","upstreamBSP":"Burghfield (Reserve) BSP","transformerRating":"2 x 7.5 / 15MVA","maxDemand":10.07,"minDemand":2.07,"contractedDemand":3.33,"demandHeadroom":"1.85","demandRAG":"Green","connectedGen":1.79,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":8.53,"faultRating3Ph":16,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"4300","faultsByYear":{"2015":9,"2016":11,"2017":10,"2018":4,"2019":12,"2020":20,"2021":16,"2022":13,"2023":19,"2024":19,"2025":18},"feederCount":7},{"id":"E - FLEE - 54","name":"Woodcote Primary","type":"Primary","voltage":"33 / 11","lat":51.529859,"lng":-1.0726605,"gridRef":"SU 64425 81624","upstreamGSP":"Fleet-Bramley GSP","upstreamBSP":"Burghfield (Reserve) BSP","transformerRating":"1 x 7.5MVA + 1 x 10MVA","maxDemand":4.04,"minDemand":0.89,"contractedDemand":1.33,"demandHeadroom":"4.72","demandRAG":"Green","connectedGen":null,"contractedGen":0.78,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":3.99,"faultRating3Ph":16,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"4019","faultsByYear":{"2015":5,"2016":15,"2017":7,"2018":11,"2019":6,"2020":3,"2021":3,"2022":5,"2023":7,"2024":10,"2025":6},"feederCount":5},{"id":"E - FLEE - 55","name":"Southcote Primary","type":"Primary","voltage":"33 / 11","lat":51.436827,"lng":-1.0202497,"gridRef":"SU 68199 71325","upstreamGSP":"Fleet-Bramley GSP","upstreamBSP":"Burghfield (Reserve) BSP","transformerRating":"2 x 15MVA","maxDemand":7.58,"minDemand":1.6,"contractedDemand":5.59,"demandHeadroom":"7.57","demandRAG":"Green","connectedGen":null,"contractedGen":5,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":11.85,"faultRating3Ph":16,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"4306","faultsByYear":{"2015":2,"2016":3,"2017":1,"2018":3,"2019":1,"2020":1,"2021":1,"2022":2,"2023":1,"2024":1},"feederCount":4},{"id":"E - FLEE - 56","name":"Theale Primary","type":"Primary","voltage":"33 / 11","lat":51.434443,"lng":-1.0698459,"gridRef":"SU 64755 71015","upstreamGSP":"Fleet-Bramley GSP","upstreamBSP":"Burghfield (Reserve) BSP","transformerRating":"2 x 12 / 24MVA","maxDemand":8.08,"minDemand":1.86,"contractedDemand":5.16,"demandHeadroom":"12.30","demandRAG":"Green","connectedGen":0.24,"contractedGen":2,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":8.07,"faultRating3Ph":20,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"4313","faultsByYear":{"2015":4,"2016":3,"2017":6,"2018":5,"2020":3,"2021":4,"2022":6,"2023":1,"2024":3,"2025":1},"feederCount":5},{"id":"E - FLEE - 57","name":"Camberley Primary","type":"Primary","voltage":"33 / 11","lat":51.327586,"lng":-0.7587053,"gridRef":"SU 86584 59452","upstreamGSP":"Fleet-Bramley GSP","upstreamBSP":"Camberley (Main) BSP","transformerRating":"87323","maxDemand":null,"minDemand":20.48,"contractedDemand":8.93,"demandHeadroom":"0.00","demandRAG":"31.73","connectedGen":5,"contractedGen":null,"genHeadroom":"Yes","genRAG":"14.87","faultLevel3Ph":25,"faultRating3Ph":null,"demandConstraint":"Green","genConstraint":"Red","reinforcementWorks":"","subComment":"","nrn":"1015","faultsByYear":{"2015":11,"2016":8,"2017":15,"2018":10,"2019":12,"2020":5,"2021":8,"2022":5,"2023":11,"2024":11,"2025":8},"feederCount":26},{"id":"E - FLEE - 58","name":"Crowthorne Primary","type":"Primary","voltage":"33 / 11","lat":51.371953,"lng":-0.78787716,"gridRef":"SU 84470 64352","upstreamGSP":"Fleet-Bramley GSP","upstreamBSP":"Camberley (Main) BSP","transformerRating":"2 x 7.5 / 15MVA + 1 x 12 / 24MVA","maxDemand":20.83,"minDemand":3,"contractedDemand":2.35,"demandHeadroom":"6.17","demandRAG":"Green","connectedGen":null,"contractedGen":0.23,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":13.51,"faultRating3Ph":25,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"2205","faultsByYear":{"2015":21,"2016":23,"2017":17,"2018":17,"2019":21,"2020":18,"2021":15,"2022":14,"2023":19,"2024":8,"2025":11},"feederCount":13},{"id":"E - FLEE - 59","name":"Kings Ride Primary","type":"Primary","voltage":"33 / 11","lat":51.346119,"lng":-0.74431997,"gridRef":"SU 87551 61530","upstreamGSP":"Fleet-Bramley GSP","upstreamBSP":"Camberley (Main) BSP","transformerRating":"2 x 15 / 24.5MVA","maxDemand":11.87,"minDemand":2.88,"contractedDemand":1.73,"demandHeadroom":"10.28","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":9.72,"faultRating3Ph":13.1,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"2208","faultsByYear":{"2015":3,"2016":3,"2017":1,"2018":3,"2019":2,"2020":2,"2021":1,"2022":2,"2023":3,"2024":2,"2025":2},"feederCount":4},{"id":"E - FLEE - 60","name":"Sandhurst Primary","type":"Primary","voltage":"33 / 11","lat":51.34132,"lng":-0.80121898,"gridRef":"SU 83597 60930","upstreamGSP":"Fleet-Bramley GSP","upstreamBSP":"Camberley (Main) BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":20.01,"minDemand":3.99,"contractedDemand":2.63,"demandHeadroom":"6.46","demandRAG":"Green","connectedGen":0.53,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":9.25,"faultRating3Ph":13.1,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"2206","faultsByYear":{"2015":9,"2016":4,"2017":13,"2018":6,"2019":9,"2020":13,"2021":15,"2022":12,"2023":16,"2024":13,"2025":9},"feederCount":9},{"id":"E - FLEE - 61","name":"Cove Primary","type":"Primary","voltage":"33 / 11","lat":51.296164,"lng":-0.77631976,"gridRef":"SU 85415 55937","upstreamGSP":"Fleet-Bramley GSP","upstreamBSP":"Camberley (Reserve) BSP","transformerRating":"2 x 12 / 24MVA","maxDemand":9.67,"minDemand":2.21,"contractedDemand":3.03,"demandHeadroom":"10.75","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":8.28,"faultRating3Ph":13.1,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"1011","faultsByYear":{"2015":1,"2016":2,"2017":3,"2018":3,"2019":5,"2020":2,"2023":4,"2024":7,"2025":2},"feederCount":6},{"id":"E - FLEE - 62","name":"Farnborough Primary","type":"Primary","voltage":"33 / 11","lat":51.277666,"lng":-0.73395721,"gridRef":"SU 88404 53930","upstreamGSP":"Fleet-Bramley GSP","upstreamBSP":"Camberley (Reserve) BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":14.06,"minDemand":2.87,"contractedDemand":7.56,"demandHeadroom":"9.54","demandRAG":"Green","connectedGen":null,"contractedGen":0.25,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":8.23,"faultRating3Ph":13.1,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"1008","faultsByYear":{"2015":8,"2016":4,"2017":13,"2018":8,"2019":13,"2020":9,"2021":11,"2022":6,"2023":14,"2024":3,"2025":14},"feederCount":9},{"id":"E - FLEE - 63","name":"Frimley Primary","type":"Primary","voltage":"33 / 11","lat":51.313835,"lng":-0.74241777,"gridRef":"SU 87745 57942","upstreamGSP":"Fleet-Bramley GSP","upstreamBSP":"Camberley (Reserve) BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":19.3,"minDemand":4.38,"contractedDemand":16.28,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":0.41,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":9.07,"faultRating3Ph":12.5,"demandConstraint":"Substation Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"1009","faultsByYear":{"2015":2,"2016":3,"2017":5,"2018":1,"2019":6,"2020":3,"2021":6,"2022":3,"2023":2,"2024":3,"2025":9},"feederCount":7},{"id":"E - FLEE - 64","name":"Hawley Primary","type":"Primary","voltage":"33 / 11","lat":51.311848,"lng":-0.76789653,"gridRef":"SU 85973 57691","upstreamGSP":"Fleet-Bramley GSP","upstreamBSP":"Camberley (Reserve) BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":10.11,"minDemand":1.74,"contractedDemand":1.27,"demandHeadroom":"17.31","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":4.35,"faultRating3Ph":13.1,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"1006","faultsByYear":{"2015":1,"2016":4,"2017":4,"2018":2,"2019":1,"2021":1,"2022":2,"2023":4,"2024":9},"feederCount":5},{"id":"E - FLEE - 65","name":"Queensmead Primary","type":"Primary","voltage":"33 / 11","lat":51.293632,"lng":-0.75276547,"gridRef":"SU 87062 55683","upstreamGSP":"Fleet-Bramley GSP","upstreamBSP":"Camberley (Reserve) BSP","transformerRating":"2 x 10MVA","maxDemand":6.16,"minDemand":1.6,"contractedDemand":4.56,"demandHeadroom":"3.55","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":8.42,"faultRating3Ph":13.1,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"1010","faultsByYear":{"2016":1,"2018":3,"2020":2,"2021":1,"2023":1,"2024":2,"2025":2},"feederCount":6},{"id":"E - FLEE - 66","name":"Coxmoor Wood Primary","type":"Primary","voltage":"33 / 11","lat":51.250818,"lng":-0.87983124,"gridRef":"SU 78275 50779","upstreamGSP":"Fleet-Bramley GSP","upstreamBSP":"Coxmoor Wood BSP","transformerRating":"1 x 10 / 14MVA","maxDemand":9.95,"minDemand":1.5,"contractedDemand":1.11,"demandHeadroom":"7.72","demandRAG":"Green","connectedGen":0.06,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":6.91,"faultRating3Ph":16,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"1014","faultsByYear":{"2015":7,"2016":14,"2017":12,"2018":11,"2019":15,"2020":8,"2021":19,"2022":18,"2023":17,"2024":12,"2025":16},"feederCount":14},{"id":"E - FLEE - 67","name":"Crookham Primary","type":"Primary","voltage":"33 / 11","lat":51.273928,"lng":-0.83014011,"gridRef":"SU 81702 53403","upstreamGSP":"Fleet-Bramley GSP","upstreamBSP":"Coxmoor Wood BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":8.74,"minDemand":1.46,"contractedDemand":0.76,"demandHeadroom":"19.19","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":10.64,"faultRating3Ph":25,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":null,"faultsByYear":{},"feederCount":0},{"id":"E - FLEE - 68","name":"Hitches Lane Primary","type":"Primary","voltage":"33 / 11","lat":51.286525,"lng":-0.86195584,"gridRef":"SU 79461 54769","upstreamGSP":"Fleet-Bramley GSP","upstreamBSP":"Coxmoor Wood BSP","transformerRating":"2 x 20 / 40MVA","maxDemand":21.85,"minDemand":5.6,"contractedDemand":9.47,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":4.05,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":9.5,"faultRating3Ph":25,"demandConstraint":"Substation Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"1002","faultsByYear":{"2015":21,"2016":14,"2017":11,"2018":10,"2019":16,"2020":10,"2021":15,"2022":11,"2023":16,"2024":11,"2025":8},"feederCount":12},{"id":"E - FLEE - 69","name":"Hook Primary","type":"Primary","voltage":"33 / 11","lat":51.278548,"lng":-0.96049275,"gridRef":"SU 72602 53780","upstreamGSP":"Fleet-Bramley GSP","upstreamBSP":"Coxmoor Wood BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":13.44,"minDemand":2.67,"contractedDemand":6.3,"demandHeadroom":"11.03","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":8.33,"faultRating3Ph":25,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"1310","faultsByYear":{"2015":15,"2016":12,"2017":14,"2018":14,"2019":10,"2020":6,"2021":17,"2022":12,"2023":13,"2024":18,"2025":15},"feederCount":8},{"id":"E - FLEE - 70","name":"Wrecclesham Primary","type":"Primary","voltage":"33 / 11","lat":51.192144,"lng":-0.8266165,"gridRef":"SU 82093 44312","upstreamGSP":"Fleet-Bramley GSP","upstreamBSP":"Coxmoor Wood BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":12.12,"minDemand":2.45,"contractedDemand":2.8,"demandHeadroom":"18.06","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":8.08,"faultRating3Ph":25,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"1001","faultsByYear":{"2015":15,"2016":11,"2017":19,"2018":7,"2019":11,"2020":6,"2021":28,"2022":12,"2023":24,"2024":14,"2025":16},"feederCount":5},{"id":"E - FLEE - 71","name":"Braywick Road Primary","type":"Primary","voltage":"33 / 11","lat":51.518471,"lng":-0.72033112,"gridRef":"SU 88887 80726","upstreamGSP":"Fleet-Bramley GSP","upstreamBSP":"Maidenhead BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":16.62,"minDemand":4.16,"contractedDemand":6.34,"demandHeadroom":"7.51","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":8.62,"faultRating3Ph":13.1,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"1906","faultsByYear":{"2015":3,"2016":4,"2017":4,"2018":6,"2019":11,"2020":1,"2021":5,"2022":7,"2023":3,"2024":10,"2025":4},"feederCount":11},{"id":"E - FLEE - 72","name":"Cordwallis Primary","type":"Primary","voltage":"33 / 11","lat":51.528732,"lng":-0.72872194,"gridRef":"SU 88285 81857","upstreamGSP":"Fleet-Bramley GSP","upstreamBSP":"Maidenhead BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":16.64,"minDemand":6,"contractedDemand":7.89,"demandHeadroom":"6.48","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":9.66,"faultRating3Ph":25,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"1901","faultsByYear":{"2015":1,"2016":1,"2017":3,"2018":3,"2019":1,"2020":2,"2021":2,"2022":1,"2023":2,"2024":3,"2025":1},"feederCount":7},{"id":"E - FLEE - 73","name":"Knowl Hill Primary","type":"Primary","voltage":"33 / 11","lat":51.504816,"lng":-0.80771168,"gridRef":"SU 82849 79105","upstreamGSP":"Fleet-Bramley GSP","upstreamBSP":"Maidenhead BSP","transformerRating":"2 x 6.3MVA","maxDemand":3.37,"minDemand":0.72,"contractedDemand":0.31,"demandHeadroom":"4.63","demandRAG":"Green","connectedGen":null,"contractedGen":0.65,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":5.49,"faultRating3Ph":25,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"1904","faultsByYear":{"2015":4,"2016":5,"2017":12,"2018":7,"2019":6,"2020":3,"2021":11,"2022":6,"2023":6,"2024":8,"2025":2},"feederCount":6},{"id":"E - FLEE - 74","name":"Maidenhead Primary","type":"Primary","voltage":"33 / 11","lat":51.510519,"lng":-0.75516733,"gridRef":"SU 86485 79800","upstreamGSP":"Fleet-Bramley GSP","upstreamBSP":"Maidenhead BSP","transformerRating":"3 x 15 / 18.7MVA","maxDemand":21.2,"minDemand":6.41,"contractedDemand":12.21,"demandHeadroom":"18.38","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":13.78,"faultRating3Ph":13.1,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity & Substation Fault Level","reinforcementWorks":"","subComment":"","nrn":"1918","faultsByYear":{"2015":10,"2016":9,"2017":10,"2018":16,"2019":18,"2020":17,"2021":10,"2022":17,"2023":7,"2024":14,"2025":10},"feederCount":17},{"id":"E - FLEE - 75","name":"Temple Farm Primary","type":"Primary","voltage":"33 / 11","lat":51.547472,"lng":-0.78743054,"gridRef":"SU 84178 83872","upstreamGSP":"Fleet-Bramley GSP","upstreamBSP":"Maidenhead BSP","transformerRating":"1 x 4MVA","maxDemand":2.88,"minDemand":0.72,"contractedDemand":0.73,"demandHeadroom":"1.89","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":2.83,"faultRating3Ph":25,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"1911","faultsByYear":{"2015":7,"2016":2,"2017":6,"2018":8,"2019":3,"2020":5,"2021":3,"2022":3,"2023":4,"2024":2,"2025":3},"feederCount":2},{"id":"E - FLEE - 76","name":"Farnboro Airfield Primary","type":"Primary","voltage":"33 / 11","lat":51.28274,"lng":-0.77060066,"gridRef":"SU 85839 54451","upstreamGSP":"Fleet-Bramley GSP","upstreamBSP":"Pyestock BSP","transformerRating":"2 x 20 / 40MVA","maxDemand":9.65,"minDemand":2.78,"contractedDemand":2.82,"demandHeadroom":"7.56","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":8.84,"faultRating3Ph":25,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"1017","faultsByYear":{"2015":1,"2016":4,"2017":3,"2018":1,"2019":3,"2021":2,"2024":3},"feederCount":7},{"id":"E - FLEE - 77","name":"Pyestock Primary","type":"Primary","voltage":"33 / 11","lat":51.284088,"lng":-0.81213017,"gridRef":"SU 82940 54553","upstreamGSP":"Fleet-Bramley GSP","upstreamBSP":"Pyestock BSP","transformerRating":"2 x 12 / 24MVA","maxDemand":2.7,"minDemand":1.29,"contractedDemand":11.45,"demandHeadroom":"10.32","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":9.64,"faultRating3Ph":20,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":null,"faultsByYear":{},"feederCount":0},{"id":"E - FLEE - 78","name":"Henley Primary","type":"Primary","voltage":"33 / 11","lat":51.535587,"lng":-0.90464784,"gridRef":"SU 76070 82422","upstreamGSP":"Fleet-Bramley GSP","upstreamBSP":"Reading BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":16.84,"minDemand":3.71,"contractedDemand":4.53,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":9.3,"faultRating3Ph":25,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity & Upstream Fault Level Constraint","reinforcementWorks":"","subComment":"","nrn":"4017","faultsByYear":{"2015":14,"2016":12,"2017":21,"2018":10,"2019":14,"2020":17,"2021":10,"2022":12,"2023":24,"2024":15,"2025":10},"feederCount":8},{"id":"E - FLEE - 79","name":"Kidmore End Primary","type":"Primary","voltage":"33 / 11","lat":51.498466,"lng":-0.99366056,"gridRef":"SU 69953 78205","upstreamGSP":"Fleet-Bramley GSP","upstreamBSP":"Reading BSP","transformerRating":"2 x 12 / 24MVA","maxDemand":7.53,"minDemand":1.82,"contractedDemand":0.62,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":4.28,"faultRating3Ph":25,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity & Upstream Fault Level Constraint","reinforcementWorks":"","subComment":"","nrn":"4018","faultsByYear":{"2015":9,"2016":8,"2017":9,"2018":10,"2019":8,"2020":6,"2021":5,"2022":3,"2023":10,"2024":10,"2025":4},"feederCount":5},{"id":"E - FLEE - 80","name":"Little Hungerford Primary","type":"Primary","voltage":"33 / 11","lat":51.442159,"lng":-0.91692717,"gridRef":"SU 75372 72019","upstreamGSP":"Fleet-Bramley GSP","upstreamBSP":"Reading BSP","transformerRating":"3 x 15 / 21MVA","maxDemand":23.58,"minDemand":6.94,"contractedDemand":10.53,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":17.09,"faultRating3Ph":25,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity & Upstream Fault Level Constraint","reinforcementWorks":"","subComment":"","nrn":"4318","faultsByYear":{"2015":9,"2016":9,"2017":14,"2018":8,"2019":4,"2020":5,"2021":11,"2022":9,"2023":11,"2024":6,"2025":5},"feederCount":13},{"id":"E - FLEE - 81","name":"Northumberland Avenue Primary","type":"Primary","voltage":"33 / 11","lat":51.434236,"lng":-0.96264619,"gridRef":"SU 72207 71092","upstreamGSP":"Fleet-Bramley GSP","upstreamBSP":"Reading BSP","transformerRating":"2 x 15 / 21MVA","maxDemand":12.84,"minDemand":4.15,"contractedDemand":4.45,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":0.3,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":17.05,"faultRating3Ph":25,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity & Upstream Fault Level Constraint","reinforcementWorks":"","subComment":"","nrn":"4316","faultsByYear":{"2015":2,"2017":1,"2018":6,"2019":2,"2020":5,"2021":1,"2022":5,"2023":2,"2024":4,"2025":9},"feederCount":8},{"id":"E - FLEE - 82","name":"Reading Primary","type":"Primary","voltage":"33 / 11","lat":51.458165,"lng":-0.92778979,"gridRef":"SU 74591 73788","upstreamGSP":"Fleet-Bramley GSP","upstreamBSP":"Reading BSP","transformerRating":"3 x 15 / 21MVA","maxDemand":23.84,"minDemand":7.36,"contractedDemand":18.87,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":0.1,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":17.32,"faultRating3Ph":20,"demandConstraint":"Substation Thermal Capacity & Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity & Upstream Fault Level Constraint","reinforcementWorks":"","subComment":"","nrn":"4320","faultsByYear":{"2015":11,"2016":28,"2017":19,"2018":8,"2019":22,"2020":9,"2021":15,"2022":11,"2023":17,"2024":14,"2025":8},"feederCount":33},{"id":"E - FLEE - 83","name":"Silver Street Primary","type":"Primary","voltage":"33 / 11","lat":51.449812,"lng":-0.96589104,"gridRef":"SU 71957 72821","upstreamGSP":"Fleet-Bramley GSP","upstreamBSP":"Reading BSP","transformerRating":"2 x 20 / 28MVA","maxDemand":16.95,"minDemand":3.52,"contractedDemand":3.31,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":1.14,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":14.78,"faultRating3Ph":13.1,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity & Substation Fault Level & Upstream Fault Level Constraint","reinforcementWorks":"","subComment":"","nrn":"4307","faultsByYear":{"2015":1,"2016":1,"2017":2,"2018":3,"2020":3,"2021":2,"2022":1,"2023":5,"2024":2},"feederCount":10},{"id":"E - FLEE - 84","name":"Twyford Primary","type":"Primary","voltage":"33 / 11","lat":51.48058,"lng":-0.87198034,"gridRef":"SU 78430 76339","upstreamGSP":"Fleet-Bramley GSP","upstreamBSP":"Reading BSP","transformerRating":"2 x 7.5 / 15MVA","maxDemand":11.74,"minDemand":2.91,"contractedDemand":0.91,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":0.13,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":7.72,"faultRating3Ph":13.1,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity & Upstream Fault Level Constraint","reinforcementWorks":"","subComment":"","nrn":"4305","faultsByYear":{"2015":11,"2016":14,"2017":9,"2018":7,"2019":13,"2020":10,"2021":6,"2022":11,"2023":10,"2024":12,"2025":7},"feederCount":5},{"id":"E - FLEE - 85","name":"Caversham Primary","type":"Primary","voltage":"33 / 11","lat":51.476173,"lng":-0.9717028,"gridRef":"SU 71512 75747","upstreamGSP":"Fleet-Bramley GSP","upstreamBSP":"Reading Town BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":11.35,"minDemand":2.06,"contractedDemand":0.7,"demandHeadroom":"16.60","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":9.61,"faultRating3Ph":13.1,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"4004","faultsByYear":{"2015":1,"2016":1,"2017":1,"2018":1,"2020":1,"2021":2,"2022":2,"2023":1,"2024":1,"2025":2},"feederCount":6},{"id":"E - FLEE - 86","name":"Reading Town Primary","type":"Primary","voltage":"33 / 11","lat":51.461561,"lng":-0.97162812,"gridRef":"SU 71540 74122","upstreamGSP":"Fleet-Bramley GSP","upstreamBSP":"Reading Town BSP","transformerRating":"86815","maxDemand":null,"minDemand":27.75,"contractedDemand":7.8,"demandHeadroom":"0.00","demandRAG":"52.74","connectedGen":5,"contractedGen":0.57,"genHeadroom":"Yes","genRAG":"9.78","faultLevel3Ph":13.1,"faultRating3Ph":null,"demandConstraint":"Green","genConstraint":"Red","reinforcementWorks":"","subComment":"","nrn":"4319","faultsByYear":{"2015":9,"2016":3,"2017":8,"2018":11,"2019":4,"2020":3,"2021":5,"2022":8,"2023":3,"2024":13,"2025":7},"feederCount":19},{"id":"E - FLEE - 87","name":"The Mall Primary","type":"Primary","voltage":"33 / 11","lat":51.454136,"lng":-0.97497561,"gridRef":"SU 71319 73293","upstreamGSP":"Fleet-Bramley GSP","upstreamBSP":"Reading Town BSP","transformerRating":"2 x 20 / 40MVA","maxDemand":14.48,"minDemand":3.83,"contractedDemand":4.52,"demandHeadroom":"13.15","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":10.92,"faultRating3Ph":13.1,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"4321","faultsByYear":{"2015":3,"2017":4,"2018":2,"2019":4,"2023":1,"2024":1,"2025":1},"feederCount":7},{"id":"E - FLEE - 88","name":"Elms Road Primary","type":"Primary","voltage":"33 / 11","lat":51.410027,"lng":-0.83594476,"gridRef":"SU 81057 68532","upstreamGSP":"Fleet-Bramley GSP","upstreamBSP":"Wokingham BSP","transformerRating":"2 x 15 / 24.5MVA","maxDemand":16.99,"minDemand":4.65,"contractedDemand":3.47,"demandHeadroom":"4.22","demandRAG":"Green","connectedGen":null,"contractedGen":0.33,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":10.05,"faultRating3Ph":25,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"2201","faultsByYear":{"2015":2,"2016":8,"2017":6,"2018":6,"2019":5,"2020":4,"2021":5,"2022":3,"2023":3,"2024":1,"2025":1},"feederCount":13},{"id":"E - FLEE - 89","name":"Peacock Farm Primary","type":"Primary","voltage":"33 / 11","lat":51.411076,"lng":-0.78252935,"gridRef":"SU 84770 68709","upstreamGSP":"Fleet-Bramley GSP","upstreamBSP":"Wokingham BSP","transformerRating":"2 x 7.5 / 15MVA","maxDemand":5.03,"minDemand":1.24,"contractedDemand":6.85,"demandHeadroom":"5.65","demandRAG":"Green","connectedGen":null,"contractedGen":0.05,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":7.99,"faultRating3Ph":25,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"2214","faultsByYear":{"2015":1,"2017":1,"2023":2},"feederCount":3},{"id":"E - FLEE - 90","name":"Wokingham Primary","type":"Primary","voltage":"33 / 11","lat":51.402441,"lng":-0.85724149,"gridRef":"SU 79589 67665","upstreamGSP":"Fleet-Bramley GSP","upstreamBSP":"Wokingham BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":8.94,"minDemand":2.2,"contractedDemand":1.8,"demandHeadroom":"18.48","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":8.67,"faultRating3Ph":25,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"2215","faultsByYear":{"2015":5,"2016":7,"2017":10,"2018":7,"2019":9,"2020":12,"2021":6,"2022":8,"2023":4,"2024":4,"2025":4},"feederCount":10},{"id":"E - IVEE - 01","name":"Iver 66kV GSP","type":"GSP","voltage":"275 / 66","lat":51.541765,"lng":-0.49770629,"gridRef":"TQ 04280 83610","upstreamGSP":"N/A","upstreamBSP":"N/A","transformerRating":"26448","maxDemand":27061,"minDemand":2,"contractedDemand":null,"demandHeadroom":"57.50","demandRAG":"176.77","connectedGen":null,"contractedGen":null,"genHeadroom":"1.09","genRAG":"N/A","faultLevel3Ph":null,"faultRating3Ph":0.88,"demandConstraint":"0.00","genConstraint":"40.00","reinforcementWorks":"","subComment":"","nrn":null,"faultsByYear":{},"feederCount":0},{"id":"E - IVEE - 02","name":"Hillingdon Primary","type":"Primary","voltage":"66 / 11","lat":51.534129,"lng":-0.451964,"gridRef":"TQ 07470 82827","upstreamGSP":"Iver 66kV GSP","upstreamBSP":"N/A","transformerRating":"2 x 20 / 40MVA","maxDemand":26.63,"minDemand":8.87,"contractedDemand":4.21,"demandHeadroom":"8.98","demandRAG":"Green","connectedGen":0.9,"contractedGen":null,"genHeadroom":"44.16","genRAG":"Red","faultLevel3Ph":25.49,"faultRating3Ph":25,"demandConstraint":"","genConstraint":"Substation Fault Level","reinforcementWorks":"","subComment":"","nrn":"2517","faultsByYear":{"2015":5,"2016":7,"2017":1,"2018":8,"2019":1,"2020":8,"2021":2,"2022":2,"2024":8,"2025":8},"feederCount":14},{"id":"E - IVEE - 03","name":"Northolt Primary","type":"Primary","voltage":"66 / 11","lat":51.536961,"lng":-0.39303821,"gridRef":"TQ 11550 83230","upstreamGSP":"Iver 66kV GSP","upstreamBSP":"N/A","transformerRating":"2 x 20 / 40MVA","maxDemand":27.93,"minDemand":6.02,"contractedDemand":14.55,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":0.53,"genHeadroom":"41.68","genRAG":"Red","faultLevel3Ph":14,"faultRating3Ph":13.1,"demandConstraint":"Substation Thermal Capacity","genConstraint":"Substation Fault Level","reinforcementWorks":"Replace both transformers with 80MVA units and replace the 11kV board with 25kA break / 62.5kA make switchgear","subComment":"","nrn":"2518","faultsByYear":{"2015":3,"2016":3,"2017":4,"2018":8,"2019":6,"2020":10,"2021":6,"2022":13,"2023":8,"2024":12,"2025":7},"feederCount":12},{"id":"E - IVEE - 04","name":"Uxbridge Primary","type":"Primary","voltage":"66 / 11","lat":51.540502,"lng":-0.48759615,"gridRef":"TQ 04984 83484","upstreamGSP":"Iver 66kV GSP","upstreamBSP":"N/A","transformerRating":"89850","maxDemand":null,"minDemand":36.49,"contractedDemand":7.29,"demandHeadroom":"0.00","demandRAG":"10.17","connectedGen":5,"contractedGen":null,"genHeadroom":"No","genRAG":"11.70","faultLevel3Ph":25,"faultRating3Ph":60.49,"demandConstraint":"Green","genConstraint":"Green","reinforcementWorks":"","subComment":"","nrn":"2520","faultsByYear":{"2015":8,"2016":9,"2017":10,"2018":26,"2019":7,"2020":17,"2021":10,"2022":17,"2023":15,"2024":8,"2025":5},"feederCount":17},{"id":"E - IVEE - 05","name":"Yiewsley Primary","type":"Primary","voltage":"66 / 11","lat":51.517702,"lng":-0.47885336,"gridRef":"TQ 05643 80961","upstreamGSP":"Iver 66kV GSP","upstreamBSP":"N/A","transformerRating":"89876","maxDemand":null,"minDemand":28.46,"contractedDemand":9.84,"demandHeadroom":"0.00","demandRAG":"18.96","connectedGen":5,"contractedGen":null,"genHeadroom":"No","genRAG":"11.72","faultLevel3Ph":13.1,"faultRating3Ph":66.49,"demandConstraint":"Green","genConstraint":"Green","reinforcementWorks":"","subComment":"","nrn":"2820","faultsByYear":{"2015":5,"2016":3,"2017":6,"2018":9,"2019":3,"2020":3,"2021":3,"2022":9,"2023":11,"2024":3,"2025":4},"feederCount":15},{"id":"E - IVES - 01","name":"Iver 132kV GSP","type":"GSP","voltage":"400 / 132","lat":51.541765,"lng":-0.49770629,"gridRef":"TQ 04280 83610","upstreamGSP":"N/A","upstreamBSP":"N/A","transformerRating":"17611","maxDemand":17613,"minDemand":4,"contractedDemand":null,"demandHeadroom":"236.44","demandRAG":"471.18","connectedGen":null,"contractedGen":null,"genHeadroom":"157.02","genRAG":"N/A","faultLevel3Ph":null,"faultRating3Ph":358.96,"demandConstraint":"206.21","genConstraint":"20.00","reinforcementWorks":"Substation Fault Level","subComment":"","nrn":null,"faultsByYear":{},"feederCount":0},{"id":"E - IVES - 02","name":"Chalvey BSP","type":"BSP","voltage":"132 / 33","lat":51.504952,"lng":-0.60858214,"gridRef":"SU 96669 79364","upstreamGSP":"Iver 132kV GSP","upstreamBSP":"N/A","transformerRating":"2 x 45 / 90MVA","maxDemand":53.54,"minDemand":10.23,"contractedDemand":45.19,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":3.74,"contractedGen":3.96,"genHeadroom":"88.03","genRAG":"Amber","faultLevel3Ph":13.63,"faultRating3Ph":25,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Fault Level Constraint","reinforcementWorks":"","subComment":"","nrn":"1910","faultsByYear":{"2015":15,"2016":8,"2017":6,"2018":10,"2019":8,"2020":13,"2021":4,"2022":9,"2023":7,"2024":6,"2025":7},"feederCount":23},{"id":"E - IVES - 03","name":"Cippenham BSP","type":"BSP","voltage":"132 / 33","lat":51.507447,"lng":-0.61431313,"gridRef":"SU 96266 79634","upstreamGSP":"Iver 132kV GSP","upstreamBSP":"N/A","transformerRating":"2 x 45 / 90MVA","maxDemand":42.9,"minDemand":11.12,"contractedDemand":22.27,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":0.95,"contractedGen":null,"genHeadroom":"95.67","genRAG":"Amber","faultLevel3Ph":12.66,"faultRating3Ph":31.5,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Fault Level Constraint","reinforcementWorks":"","subComment":"","nrn":null,"faultsByYear":{},"feederCount":0},{"id":"E - IVES - 04","name":"Denham BSP","type":"BSP","voltage":"132 / 22","lat":51.578245,"lng":-0.53251158,"gridRef":"TQ 01785 87618","upstreamGSP":"Iver 132kV GSP","upstreamBSP":"N/A","transformerRating":"3 x 22.5 / 45MVA","maxDemand":60.13,"minDemand":8.66,"contractedDemand":11.49,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":29.69,"contractedGen":38.04,"genHeadroom":"26.43","genRAG":"Amber","faultLevel3Ph":17.42,"faultRating3Ph":25,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Fault Level Constraint","subComment":"","nrn":null,"faultsByYear":{},"feederCount":0},{"id":"E - IVES - 05","name":"Longford BSP","type":"BSP","voltage":"132 / 33","lat":51.480182,"lng":-0.50505887,"gridRef":"TQ 03910 76751","upstreamGSP":"Iver 132kV GSP","upstreamBSP":"N/A","transformerRating":"18431","maxDemand":null,"minDemand":59.08,"contractedDemand":8.51,"demandHeadroom":"3.79","demandRAG":"0.00","connectedGen":5,"contractedGen":43.73,"genHeadroom":"No","genRAG":"15.68","faultLevel3Ph":25,"faultRating3Ph":48.38,"demandConstraint":"Red","genConstraint":"Amber","reinforcementWorks":"","subComment":"","nrn":null,"faultsByYear":{},"feederCount":0},{"id":"E - IVES - 06","name":"Slough BSP","type":"BSP","voltage":"132 / 33","lat":51.526603,"lng":-0.62370728,"gridRef":"SU 95574 81752","upstreamGSP":"Iver 132kV GSP","upstreamBSP":"N/A","transformerRating":"23498","maxDemand":2,"minDemand":null,"contractedDemand":108.34,"demandHeadroom":"94.82","demandRAG":"0.00","connectedGen":null,"contractedGen":5,"genHeadroom":"0.00","genRAG":"25.00","faultLevel3Ph":125.79,"faultRating3Ph":null,"demandConstraint":"0.00","genConstraint":"12.16","reinforcementWorks":"Install a 3rd 132kV circuit between Iver 132kV GSP and Slough BSP (Jun-28)","subComment":"","nrn":null,"faultsByYear":{},"feederCount":0},{"id":"E - IVES - 07","name":"Upton BSP","type":"BSP","voltage":"132 / 22","lat":51.504952,"lng":-0.54851222,"gridRef":"TQ 00838 79445","upstreamGSP":"Iver 132kV GSP","upstreamBSP":"N/A","transformerRating":"2 x 40 / 60MVA","maxDemand":36.11,"minDemand":11.63,"contractedDemand":6.35,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":8.55,"contractedGen":null,"genHeadroom":"60.08","genRAG":"Amber","faultLevel3Ph":15.72,"faultRating3Ph":25,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Fault Level Constraint","reinforcementWorks":"","subComment":"","nrn":"1920","faultsByYear":{"2015":9,"2016":10,"2017":13,"2018":7,"2019":7,"2020":7,"2021":7,"2022":14,"2023":10,"2024":17,"2025":5},"feederCount":11},{"id":"E - IVES - 08","name":"Chalvey Primary","type":"Primary","voltage":"33 / 11","lat":51.504952,"lng":-0.60858214,"gridRef":"SU 96669 79364","upstreamGSP":"Iver 132kV GSP","upstreamBSP":"Chalvey BSP","transformerRating":"3 x 20 / 40MVA","maxDemand":34.67,"minDemand":8.81,"contractedDemand":10.94,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":0.57,"contractedGen":null,"genHeadroom":"84.24","genRAG":"Green","faultLevel3Ph":14.83,"faultRating3Ph":25,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"","reinforcementWorks":"","subComment":"","nrn":"1910","faultsByYear":{"2015":15,"2016":8,"2017":6,"2018":10,"2019":8,"2020":13,"2021":4,"2022":9,"2023":7,"2024":6,"2025":7},"feederCount":23},{"id":"E - IVES - 09","name":"Petersfield Avenue Primary","type":"Primary","voltage":"33 / 11","lat":51.512992,"lng":-0.58759947,"gridRef":"SU 98108 80286","upstreamGSP":"Iver 132kV GSP","upstreamBSP":"Chalvey BSP","transformerRating":"1 x 17 / 21MVA + 2 x 15 / 30MVA","maxDemand":18.99,"minDemand":4.87,"contractedDemand":13.08,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":0.06,"genHeadroom":"53.26","genRAG":"Green","faultLevel3Ph":13.23,"faultRating3Ph":25,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"","reinforcementWorks":"","subComment":"","nrn":"1908","faultsByYear":{"2015":2,"2016":6,"2017":4,"2018":11,"2019":4,"2020":3,"2021":9,"2022":6,"2023":8,"2024":3,"2025":3},"feederCount":11},{"id":"E - IVES - 10","name":"Clarence Road Primary","type":"Primary","voltage":"33 / 11","lat":51.480746,"lng":-0.62393586,"gridRef":"SU 95654 76652","upstreamGSP":"Iver 132kV GSP","upstreamBSP":"Cippenham BSP","transformerRating":"2 x 17 / 21.5MVA + 1 x 15 / 30MVA","maxDemand":27.36,"minDemand":8.52,"contractedDemand":12.27,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":0.95,"contractedGen":null,"genHeadroom":"43.77","genRAG":"Green","faultLevel3Ph":14.86,"faultRating3Ph":25,"demandConstraint":"Substation Thermal Capacity & Upstream Thermal Capacity","genConstraint":"","reinforcementWorks":"","subComment":"","nrn":"1905","faultsByYear":{"2015":13,"2016":4,"2017":12,"2018":5,"2019":14,"2020":16,"2021":10,"2022":8,"2023":16,"2024":3,"2025":8},"feederCount":11},{"id":"E - IVES - 11","name":"Beaconsfield (Middle Busbars) Primary","type":"Primary","voltage":"22 / 6.6","lat":51.611789,"lng":-0.64847566,"gridRef":"SU 93681 91194","upstreamGSP":"Iver 132kV GSP","upstreamBSP":"Denham BSP","transformerRating":"2 x 10MVA","maxDemand":10.89,"minDemand":2.91,"contractedDemand":3.57,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":0.04,"genHeadroom":"12.36","genRAG":"Green","faultLevel3Ph":10.37,"faultRating3Ph":25,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"","reinforcementWorks":"Replace all transformers in Beaconsfield Primary with 2 x 40MVA 33/11/6.6kV dual winding units and replace all switchgear","subComment":"","nrn":null,"faultsByYear":{},"feederCount":0},{"id":"E - IVES - 12","name":"Cokes Lane Primary","type":"Primary","voltage":"22 / 6.6","lat":51.66737,"lng":-0.56643504,"gridRef":"SU 99240 97483","upstreamGSP":"Iver 132kV GSP","upstreamBSP":"Denham BSP","transformerRating":"2 x 10 / 12.5MVA","maxDemand":5.65,"minDemand":1.35,"contractedDemand":0.65,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":null,"genHeadroom":"13.22","genRAG":"Amber","faultLevel3Ph":12.06,"faultRating3Ph":13.1,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Substation Fault Level","reinforcementWorks":"","subComment":"","nrn":"1902","faultsByYear":{"2016":1,"2017":2,"2019":4,"2020":3,"2021":2,"2022":4,"2023":13,"2024":3,"2025":2},"feederCount":4},{"id":"E - IVES - 13","name":"Denham Avenue Primary","type":"Primary","voltage":"22 / 6.6","lat":51.568618,"lng":-0.50430999,"gridRef":"TQ 03761 86587","upstreamGSP":"Iver 132kV GSP","upstreamBSP":"Denham BSP","transformerRating":"2 x 10MVA","maxDemand":8.91,"minDemand":2.87,"contractedDemand":3.06,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":null,"genHeadroom":"12.37","genRAG":"Red","faultLevel3Ph":13.82,"faultRating3Ph":13.1,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Substation Fault Level","reinforcementWorks":"Jun-30","subComment":"","nrn":"1914","faultsByYear":{"2015":4,"2016":9,"2017":5,"2018":3,"2019":14,"2020":6,"2021":8,"2022":11,"2023":3,"2024":3,"2025":2},"feederCount":8},{"id":"E - IVES - 14","name":"Gerrards Cross Primary","type":"Primary","voltage":"22 / 6.6","lat":51.581679,"lng":-0.5585536,"gridRef":"SU 99973 87964","upstreamGSP":"Iver 132kV GSP","upstreamBSP":"Denham BSP","transformerRating":"2 x 10 / 12.5MVA","maxDemand":12.77,"minDemand":3.55,"contractedDemand":1.76,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":null,"genHeadroom":"15.42","genRAG":"Green","faultLevel3Ph":14.81,"faultRating3Ph":25,"demandConstraint":"Substation Thermal Capacity & Upstream Thermal Capacity","genConstraint":"","reinforcementWorks":"Jun-30","subComment":"","nrn":"1919","faultsByYear":{"2015":3,"2016":7,"2017":4,"2018":2,"2019":9,"2020":2,"2021":5,"2022":4,"2023":8,"2024":6,"2025":3},"feederCount":10},{"id":"E - IVES - 15","name":"Grassingham Road Primary","type":"Primary","voltage":"22 / 6.6","lat":51.608826,"lng":-0.55492123,"gridRef":"TQ 00165 90988","upstreamGSP":"Iver 132kV GSP","upstreamBSP":"Denham BSP","transformerRating":"89763","maxDemand":null,"minDemand":12.49,"contractedDemand":3.04,"demandHeadroom":"0.00","demandRAG":"0.00","connectedGen":5,"contractedGen":0.05,"genHeadroom":"No","genRAG":"10.32","faultLevel3Ph":13.1,"faultRating3Ph":16.66,"demandConstraint":"Red","genConstraint":"Green","reinforcementWorks":"","subComment":"","nrn":"1922","faultsByYear":{"2015":4,"2016":5,"2017":9,"2018":5,"2019":6,"2020":8,"2021":5,"2022":6,"2023":4,"2024":3,"2025":3},"feederCount":7},{"id":"E - IVES - 16","name":"Harefield Primary","type":"Primary","voltage":"22 / 6.6","lat":51.61028,"lng":-0.49947511,"gridRef":"TQ 04001 91227","upstreamGSP":"Iver 132kV GSP","upstreamBSP":"Denham BSP","transformerRating":"2 x 10 / 12.5MVA","maxDemand":5.31,"minDemand":1.34,"contractedDemand":0.65,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":null,"genHeadroom":"14.91","genRAG":"Green","faultLevel3Ph":9.47,"faultRating3Ph":25,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"","reinforcementWorks":"","subComment":"","nrn":"1913","faultsByYear":{"2015":1,"2016":1,"2017":4,"2018":2,"2019":3,"2020":2,"2021":2,"2023":3,"2024":8},"feederCount":6},{"id":"E - IVES - 17","name":"Bath Road West Primary","type":"Primary","voltage":"33 / 11","lat":51.480449,"lng":-0.47763041,"gridRef":"TQ 05814 76820","upstreamGSP":"Iver 132kV GSP","upstreamBSP":"Longford BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":13,"minDemand":5.5,"contractedDemand":8.14,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":0.31,"contractedGen":1.9,"genHeadroom":"21.52","genRAG":"Green","faultLevel3Ph":9.52,"faultRating3Ph":13.1,"demandConstraint":"Substation Thermal Capacity & Upstream Thermal Capacity","genConstraint":"","reinforcementWorks":"","subComment":"","nrn":"2813","faultsByYear":{"2016":2,"2017":2,"2018":2,"2019":1,"2020":2,"2021":1,"2022":1,"2023":1,"2024":1,"2025":3},"feederCount":6},{"id":"E - IVES - 18","name":"Poyle Primary","type":"Primary","voltage":"33 / 11","lat":51.46952,"lng":-0.51239019,"gridRef":"TQ 03425 75555","upstreamGSP":"Iver 132kV GSP","upstreamBSP":"Longford BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":16.72,"minDemand":5,"contractedDemand":7.93,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":null,"genHeadroom":"33.50","genRAG":"Green","faultLevel3Ph":11.94,"faultRating3Ph":25,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"","reinforcementWorks":"","subComment":"","nrn":"1909","faultsByYear":{"2015":7,"2016":5,"2017":8,"2018":4,"2019":3,"2020":6,"2021":8,"2022":6,"2023":3,"2024":3,"2025":8},"feederCount":8},{"id":"E - IVES - 19","name":"Farnham Royal Primary","type":"Primary","voltage":"33 / 11","lat":51.536415,"lng":-0.62307975,"gridRef":"SU 95597 82844","upstreamGSP":"Iver 132kV GSP","upstreamBSP":"Slough BSP","transformerRating":"1 x 12 / 24MVA + 2 x 17 / 19.5MVA","maxDemand":24.24,"minDemand":3.49,"contractedDemand":8.94,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":null,"genHeadroom":"39.69","genRAG":"Green","faultLevel3Ph":10.85,"faultRating3Ph":25,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"","reinforcementWorks":"","subComment":"","nrn":"1921","faultsByYear":{"2015":10,"2016":4,"2017":12,"2018":4,"2019":5,"2020":17,"2021":8,"2022":9,"2023":4,"2024":5,"2025":3},"feederCount":10},{"id":"E - IVES - 20","name":"Taplow Primary","type":"Primary","voltage":"33 / 11","lat":51.522585,"lng":-0.67936622,"gridRef":"SU 91721 81234","upstreamGSP":"Iver 132kV GSP","upstreamBSP":"Slough BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":13.16,"minDemand":3.76,"contractedDemand":0.88,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":null,"genHeadroom":"32.26","genRAG":"Green","faultLevel3Ph":5.71,"faultRating3Ph":25,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"","reinforcementWorks":"","subComment":"","nrn":"1916","faultsByYear":{"2015":11,"2016":7,"2017":11,"2018":8,"2019":15,"2020":10,"2021":7,"2022":9,"2023":9,"2024":2,"2025":1},"feederCount":9},{"id":"E - IVES - 21","name":"Beaconsfield (End Busbars) Primary","type":"Primary","voltage":"22 / 6.6","lat":51.611634,"lng":-0.64850651,"gridRef":"SU 93679 91176","upstreamGSP":"Iver 132kV GSP","upstreamBSP":"Upton BSP","transformerRating":"89778","maxDemand":null,"minDemand":4.47,"contractedDemand":1.18,"demandHeadroom":"0.00","demandRAG":"0.00","connectedGen":5,"contractedGen":null,"genHeadroom":"No","genRAG":"3.78","faultLevel3Ph":25,"faultRating3Ph":6.88,"demandConstraint":"Red","genConstraint":"Green","reinforcementWorks":"Mar-30","subComment":"Headroom values for Beaconsfield account for both the Middle and End Busbar sections of the substation","nrn":null,"faultsByYear":{},"feederCount":0},{"id":"E - IVES - 22","name":"Sutton Lane Primary","type":"Primary","voltage":"22 / 11","lat":51.49707,"lng":-0.52935732,"gridRef":"TQ 02185 78595","upstreamGSP":"Iver 132kV GSP","upstreamBSP":"Upton BSP","transformerRating":"2 x 12 / 24MVA","maxDemand":8.89,"minDemand":3.33,"contractedDemand":1.67,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":3.85,"contractedGen":null,"genHeadroom":"22.11","genRAG":"Green","faultLevel3Ph":7.93,"faultRating3Ph":25,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"","reinforcementWorks":"","subComment":"","nrn":"1917","faultsByYear":{"2015":6,"2016":3,"2017":5,"2018":6,"2019":3,"2020":4,"2021":1,"2022":6,"2023":5,"2024":6,"2025":3},"feederCount":6},{"id":"E - IVES - 23","name":"Upton Primary","type":"Primary","voltage":"22 / 11","lat":51.50486,"lng":-0.54906267,"gridRef":"TQ 00800 79434","upstreamGSP":"Iver 132kV GSP","upstreamBSP":"Upton BSP","transformerRating":"89795","maxDemand":null,"minDemand":19.04,"contractedDemand":4.71,"demandHeadroom":"0.00","demandRAG":"0.00","connectedGen":5,"contractedGen":0.62,"genHeadroom":"No","genRAG":"11.67","faultLevel3Ph":13.1,"faultRating3Ph":28.32,"demandConstraint":"Red","genConstraint":"Green","reinforcementWorks":"","subComment":"","nrn":"1920","faultsByYear":{"2015":9,"2016":10,"2017":13,"2018":7,"2019":7,"2020":7,"2021":7,"2022":14,"2023":10,"2024":17,"2025":5},"feederCount":11},{"id":"E - LALE - 01","name":"Laleham GSP","type":"GSP","voltage":"275 / 132","lat":51.424589,"lng":-0.46933247,"gridRef":"TQ 06520 70620","upstreamGSP":"N/A","upstreamBSP":"N/A","transformerRating":"18011","maxDemand":18013,"minDemand":4,"contractedDemand":null,"demandHeadroom":"109.18","demandRAG":"141.52","connectedGen":null,"contractedGen":null,"genHeadroom":"16.61","genRAG":"N/A","faultLevel3Ph":null,"faultRating3Ph":551.74,"demandConstraint":"463.16","genConstraint":"31.50","reinforcementWorks":"Substation Thermal Capacity","subComment":"","nrn":null,"faultsByYear":{},"feederCount":0},{"id":"E - LALE - 02","name":"East Bedfont BSP","type":"BSP","voltage":"132 / 22","lat":51.453051,"lng":-0.4414092,"gridRef":"TQ 08394 73826","upstreamGSP":"Laleham GSP","upstreamBSP":"N/A","transformerRating":"2 x 30 / 60MVA","maxDemand":51.94,"minDemand":21.56,"contractedDemand":28.85,"demandHeadroom":"8.72","demandRAG":"Green","connectedGen":4.88,"contractedGen":1.7,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":15.2,"faultRating3Ph":25,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"Replace both existing transformers with 90MVA units","subComment":"","nrn":null,"faultsByYear":{},"feederCount":0},{"id":"E - LALE - 03","name":"Staines BSP","type":"BSP","voltage":"132 / 33","lat":51.453051,"lng":-0.4414092,"gridRef":"TQ 08394 73826","upstreamGSP":"Laleham GSP","upstreamBSP":"N/A","transformerRating":"23727","maxDemand":23763,"minDemand":2,"contractedDemand":null,"demandHeadroom":"35.35","demandRAG":"35.42","connectedGen":null,"contractedGen":null,"genHeadroom":"11.33","genRAG":"0.00","faultLevel3Ph":null,"faultRating3Ph":100.05,"demandConstraint":"52.63","genConstraint":"31.50","reinforcementWorks":"Upstream Thermal Capacity","subComment":"","nrn":null,"faultsByYear":{},"feederCount":0},{"id":"E - LALE - 04","name":"East Bedfont Primary","type":"Primary","voltage":"132 / 11","lat":51.438567,"lng":-0.49670597,"gridRef":"TQ 04585 72135","upstreamGSP":"Laleham GSP","upstreamBSP":"N/A","transformerRating":"1 x 20MVA + 1 x 20 / 40MVA","maxDemand":18.03,"minDemand":4.92,"contractedDemand":17.26,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":0.4,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":12.69,"faultRating3Ph":25,"demandConstraint":"Substation Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"Replace the existing 20MVA transformer with a 20 / 40MVA unit to match the other transformer","subComment":"","nrn":null,"faultsByYear":{},"feederCount":0},{"id":"E - LALE - 05","name":"Church Road Primary","type":"Primary","voltage":"22 / 11","lat":51.434438,"lng":-0.46468734,"gridRef":"TQ 06820 71722","upstreamGSP":"Laleham GSP","upstreamBSP":"East Bedfont BSP","transformerRating":"2 x 10 / 12.5MVA","maxDemand":11.96,"minDemand":2.26,"contractedDemand":1.68,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":0.13,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":8.14,"faultRating3Ph":13.1,"demandConstraint":"Substation Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"2807","faultsByYear":{"2015":3,"2016":2,"2017":1,"2018":5,"2019":4,"2020":5,"2021":2,"2022":3,"2024":1,"2025":1},"feederCount":6},{"id":"E - LALE - 06","name":"Feltham Primary","type":"Primary","voltage":"22 / 6.6","lat":51.443496,"lng":-0.40958817,"gridRef":"TQ 10628 72811","upstreamGSP":"Laleham GSP","upstreamBSP":"East Bedfont BSP","transformerRating":"89666","maxDemand":null,"minDemand":11.95,"contractedDemand":2.6,"demandHeadroom":"0.00","demandRAG":"8.72","connectedGen":5,"contractedGen":null,"genHeadroom":"Yes","genRAG":"13.36","faultLevel3Ph":25,"faultRating3Ph":null,"demandConstraint":"Green","genConstraint":"Red","reinforcementWorks":"","subComment":"","nrn":"2809","faultsByYear":{"2016":1,"2018":2,"2020":1,"2022":1,"2024":1},"feederCount":5},{"id":"E - LALE - 07","name":"Hope And Anchor Primary","type":"Primary","voltage":"22 / 6.6","lat":51.436309,"lng":-0.37988329,"gridRef":"TQ 12710 72057","upstreamGSP":"Laleham GSP","upstreamBSP":"East Bedfont BSP","transformerRating":"2 x 10MVA","maxDemand":2.57,"minDemand":0.52,"contractedDemand":0.32,"demandHeadroom":"4.24","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":7.89,"faultRating3Ph":13.1,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"2804","faultsByYear":{"2018":3,"2024":1,"2025":1},"feederCount":3},{"id":"E - LALE - 08","name":"North Feltham Primary","type":"Primary","voltage":"22 / 11","lat":51.461977,"lng":-0.40377787,"gridRef":"TQ 10987 74875","upstreamGSP":"Laleham GSP","upstreamBSP":"East Bedfont BSP","transformerRating":"2 x 10 / 11.5MVA + 1 x 10 / 12.5MVA","maxDemand":17.64,"minDemand":6.92,"contractedDemand":6.64,"demandHeadroom":"0.50","demandRAG":"Red","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":11.1,"faultRating3Ph":25,"demandConstraint":"Substation Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"2808","faultsByYear":{"2016":1,"2017":5,"2018":6,"2019":3,"2020":2,"2021":3,"2022":2,"2023":3,"2024":2,"2025":3},"feederCount":7},{"id":"E - LALE - 09","name":"Causeway Primary","type":"Primary","voltage":"33 / 11","lat":51.43481,"lng":-0.52304188,"gridRef":"TQ 02763 71680","upstreamGSP":"Laleham GSP","upstreamBSP":"Staines BSP","transformerRating":"1 x 12 / 24MVA + 1 x 15 / 30MVA","maxDemand":17.95,"minDemand":5.53,"contractedDemand":6.54,"demandHeadroom":"24.63","demandRAG":"Green","connectedGen":5.93,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":21.29,"faultRating3Ph":25,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"2810","faultsByYear":{"2015":2,"2016":3,"2017":6,"2018":7,"2019":4,"2020":9,"2021":5,"2022":6,"2023":8,"2024":4,"2025":2},"feederCount":11},{"id":"E - LALE - 10","name":"Egham Primary","type":"Primary","voltage":"33 / 11","lat":51.43264,"lng":-0.54804278,"gridRef":"TQ 01030 71404","upstreamGSP":"Laleham GSP","upstreamBSP":"Staines BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":21.84,"minDemand":6.43,"contractedDemand":4.56,"demandHeadroom":"5.50","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":16.71,"faultRating3Ph":20,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"Add a 3rd 15 / 30MVA transformer","subComment":"","nrn":"2212","faultsByYear":{"2015":13,"2016":10,"2017":10,"2018":12,"2019":8,"2020":9,"2021":11,"2022":8,"2023":12,"2024":10,"2025":10},"feederCount":10},{"id":"E - LALE - 11","name":"Sidney Road Primary","type":"Primary","voltage":"33 / 11","lat":51.435285,"lng":-0.50379132,"gridRef":"TQ 04100 71760","upstreamGSP":"Laleham GSP","upstreamBSP":"Staines BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":12.78,"minDemand":3.38,"contractedDemand":2.66,"demandHeadroom":"8.65","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":16.48,"faultRating3Ph":13.1,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity & Substation Fault Level","reinforcementWorks":"","subComment":"","nrn":"2811","faultsByYear":{"2017":3,"2018":2,"2019":7,"2020":3,"2021":1,"2022":1,"2023":4},"feederCount":7},{"id":"E - LALE - 12","name":"Stanwell Primary","type":"Primary","voltage":"33 / 11","lat":51.443975,"lng":-0.47612389,"gridRef":"TQ 06003 72766","upstreamGSP":"Laleham GSP","upstreamBSP":"Staines BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":8.65,"minDemand":3.42,"contractedDemand":10.58,"demandHeadroom":"3.77","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":15.55,"faultRating3Ph":13.1,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity & Substation Fault Level","reinforcementWorks":"","subComment":"","nrn":"2812","faultsByYear":{"2017":3,"2018":2,"2023":2},"feederCount":3},{"id":"E - LALE - 13","name":"Sunbury Cross Primary","type":"Primary","voltage":"33 / 11","lat":51.418306,"lng":-0.41873203,"gridRef":"TQ 10053 69996","upstreamGSP":"Laleham GSP","upstreamBSP":"Staines BSP","transformerRating":"86524","maxDemand":null,"minDemand":29.72,"contractedDemand":6.23,"demandHeadroom":"0.00","demandRAG":"18.99","connectedGen":5,"contractedGen":null,"genHeadroom":"Yes","genRAG":"15.22","faultLevel3Ph":25,"faultRating3Ph":null,"demandConstraint":"Green","genConstraint":"Red","reinforcementWorks":"","subComment":"","nrn":"2803","faultsByYear":{"2015":4,"2016":4,"2017":5,"2018":4,"2019":5,"2020":4,"2021":8,"2022":10,"2023":5,"2024":4,"2025":6},"feederCount":15},{"id":"E - LOVE - 01","name":"Lovedean GSP","type":"GSP","voltage":"400 / 132","lat":50.917017,"lng":-1.0402935,"gridRef":"SU 67560 13500","upstreamGSP":"N/A","upstreamBSP":"N/A","transformerRating":"16286","maxDemand":16288,"minDemand":4,"contractedDemand":null,"demandHeadroom":"223.71","demandRAG":"403.58","connectedGen":null,"contractedGen":null,"genHeadroom":"348.58","genRAG":"N/A","faultLevel3Ph":null,"faultRating3Ph":772.33,"demandConstraint":"660.59","genConstraint":"25.00","reinforcementWorks":"Substation Thermal Capacity","subComment":"","nrn":null,"faultsByYear":{},"feederCount":0},{"id":"E - LOVE - 02","name":"Chichester BSP","type":"BSP","voltage":"132 / 33","lat":50.858903,"lng":-0.69022927,"gridRef":"SU 92282 07416","upstreamGSP":"Lovedean GSP","upstreamBSP":"N/A","transformerRating":"13240","maxDemand":null,"minDemand":90.61,"contractedDemand":15.3,"demandHeadroom":"0.00","demandRAG":"0.00","connectedGen":5,"contractedGen":89.29,"genHeadroom":"Yes","genRAG":"16.96","faultLevel3Ph":25,"faultRating3Ph":null,"demandConstraint":"Red","genConstraint":"Red","reinforcementWorks":"","subComment":"Chichester and Hunston BSP's are run in parallel so the estimated headroom includes both BSP's. Note that due to this network arrangement detailed studies are required regardless of any estimated headroom shown","nrn":"5518","faultsByYear":{"2015":25,"2016":20,"2017":13,"2018":13,"2019":20,"2020":14,"2021":36,"2022":29,"2023":46,"2024":31,"2025":13},"feederCount":18},{"id":"E - LOVE - 03","name":"Fareham (Main) BSP","type":"BSP","voltage":"132 / 33","lat":50.833059,"lng":-1.1985874,"gridRef":"SU 56534 04031","upstreamGSP":"Lovedean GSP","upstreamBSP":"N/A","transformerRating":"15396","maxDemand":null,"minDemand":89.79,"contractedDemand":12.93,"demandHeadroom":"7.37","demandRAG":"0.00","connectedGen":5,"contractedGen":75.84,"genHeadroom":"Yes","genRAG":"15.08","faultLevel3Ph":25,"faultRating3Ph":null,"demandConstraint":"Red","genConstraint":"Red","reinforcementWorks":"Jun-26","subComment":"","nrn":null,"faultsByYear":{},"feederCount":0},{"id":"E - LOVE - 04","name":"Fareham (Reserve) BSP","type":"BSP","voltage":"132 / 33","lat":50.833059,"lng":-1.1985874,"gridRef":"SU 56534 04031","upstreamGSP":"Lovedean GSP","upstreamBSP":"N/A","transformerRating":"1 x 40 / 60MVA + 1 x 90MVA","maxDemand":51.12,"minDemand":7.36,"contractedDemand":39.55,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":38,"contractedGen":49.9,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":11.43,"faultRating3Ph":25,"demandConstraint":"Substation Thermal Capacity & Upstream Thermal Capacity","genConstraint":"Substation Thermal Capacity & Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":null,"faultsByYear":{},"feederCount":0},{"id":"E - LOVE - 05","name":"Fort Widley BSP","type":"BSP","voltage":"132 / 33","lat":50.865831,"lng":-1.048397,"gridRef":"SU 67064 07801","upstreamGSP":"Lovedean GSP","upstreamBSP":"N/A","transformerRating":"16196","maxDemand":16264,"minDemand":1,"contractedDemand":null,"demandHeadroom":"4.92","demandRAG":"16.47","connectedGen":null,"contractedGen":null,"genHeadroom":"38.26","genRAG":"0.00","faultLevel3Ph":null,"faultRating3Ph":null,"demandConstraint":"0.00","genConstraint":"25.00","reinforcementWorks":"Upstream Thermal Capacity","subComment":"","nrn":null,"faultsByYear":{},"feederCount":0},{"id":"E - LOVE - 06","name":"Havant BSP","type":"BSP","voltage":"132 / 33","lat":50.8467,"lng":-0.99819999,"gridRef":"SU 70625 05720","upstreamGSP":"Lovedean GSP","upstreamBSP":"N/A","transformerRating":"16918","maxDemand":2,"minDemand":null,"contractedDemand":80.21,"demandHeadroom":"33.21","demandRAG":"0.00","connectedGen":null,"contractedGen":5,"genHeadroom":"21.00","genRAG":"25.00","faultLevel3Ph":null,"faultRating3Ph":null,"demandConstraint":"0.00","genConstraint":"15.64","reinforcementWorks":"","subComment":"","nrn":null,"faultsByYear":{},"feederCount":0},{"id":"E - LOVE - 07","name":"Hunston BSP","type":"BSP","voltage":"133 / 33","lat":50.816634,"lng":-0.76694146,"gridRef":"SU 86961 02623","upstreamGSP":"Lovedean GSP","upstreamBSP":"N/A","transformerRating":"17551","maxDemand":2,"minDemand":null,"contractedDemand":71.58,"demandHeadroom":"36.92","demandRAG":"0.00","connectedGen":null,"contractedGen":5,"genHeadroom":"42.76","genRAG":"25.00","faultLevel3Ph":null,"faultRating3Ph":null,"demandConstraint":"0.00","genConstraint":"14.59","reinforcementWorks":"","subComment":"Chichester and Hunston BSP's are run in parallel so the estimated headroom includes both BSP's. Note that due to this network arrangement detailed studies are required regardless of any estimated headroom shown","nrn":"5519","faultsByYear":{"2015":14,"2016":7,"2017":11,"2018":15,"2019":9,"2020":16,"2021":12,"2022":12,"2023":15,"2024":19,"2025":12},"feederCount":18},{"id":"E - LOVE - 08","name":"Portsmouth BSP","type":"BSP","voltage":"132 / 33","lat":50.793272,"lng":-1.1017811,"gridRef":"SZ 63405 99685","upstreamGSP":"Lovedean GSP","upstreamBSP":"N/A","transformerRating":"21489","maxDemand":1,"minDemand":null,"contractedDemand":95.26,"demandHeadroom":"14.16","demandRAG":"0.00","connectedGen":null,"contractedGen":5,"genHeadroom":"4.94","genRAG":"25.00","faultLevel3Ph":null,"faultRating3Ph":null,"demandConstraint":"0.00","genConstraint":"15.79","reinforcementWorks":"Add a 3rd 132kV circuit between Lovedean GSP and Portsmouth BSP","subComment":"","nrn":"5225","faultsByYear":{"2015":2,"2016":1,"2017":3,"2018":3,"2019":1,"2020":3,"2021":1,"2022":2,"2023":3,"2024":2},"feederCount":10},{"id":"E - LOVE - 09","name":"Wymering BSP","type":"BSP","voltage":"132 / 33","lat":50.845077,"lng":-1.0790285,"gridRef":"SU 64937 05465","upstreamGSP":"Lovedean GSP","upstreamBSP":"N/A","transformerRating":"21394","maxDemand":21468,"minDemand":26106,"contractedDemand":26152,"demandHeadroom":"No","demandRAG":"102.41","connectedGen":3.89,"contractedGen":null,"genHeadroom":"Upstream Thermal Capacity","genRAG":"5.54","faultLevel3Ph":20.35,"faultRating3Ph":5,"demandConstraint":"27.75","genConstraint":"Yes","reinforcementWorks":"17.87","subComment":"","nrn":"5201","faultsByYear":{"2015":11,"2016":12,"2017":17,"2018":8,"2019":8,"2020":20,"2021":10,"2022":17,"2023":10,"2024":9,"2025":3},"feederCount":27},{"id":"E - LOVE - 10","name":"Argyle Road Primary","type":"Primary","voltage":"33 / 11","lat":50.784462,"lng":-0.67938668,"gridRef":"SZ 93193 99152","upstreamGSP":"Lovedean GSP","upstreamBSP":"Chichester BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":16.02,"minDemand":2.31,"contractedDemand":0.85,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":13.29,"faultRating3Ph":13.1,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity & Substation Fault Level","reinforcementWorks":"","subComment":"Chichester and Hunston BSP's are run in parallel so the estimated headroom includes both BSP's. Note that due to this network arrangement detailed studies are required regardless of any estimated headroom shown","nrn":"5510","faultsByYear":{"2015":1,"2016":2,"2017":2,"2018":4,"2019":6,"2020":1,"2021":3,"2023":1,"2024":1,"2025":5},"feederCount":7},{"id":"E - LOVE - 11","name":"Ashling Road Primary","type":"Primary","voltage":"33 / 11","lat":50.854047,"lng":-0.80681949,"gridRef":"SU 84085 06737","upstreamGSP":"Lovedean GSP","upstreamBSP":"Hunston BSP","transformerRating":"1 x 20MVA + 1 x 15 / 30MVA","maxDemand":24.75,"minDemand":4.24,"contractedDemand":11.31,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":2.55,"contractedGen":0.01,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":12.78,"faultRating3Ph":13.1,"demandConstraint":"Substation Thermal Capacity & Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity & Substation Fault Level","reinforcementWorks":"Replace both transformers with 20 /430MVA units","subComment":"Chichester and Hunston BSP's are run in parallel so the estimated headroom includes both BSP's. Note that due to this network arrangement detailed studies are required regardless of any estimated headroom shown","nrn":"5502","faultsByYear":{"2015":23,"2016":10,"2017":15,"2018":12,"2019":23,"2020":21,"2021":23,"2022":24,"2023":30,"2024":20,"2025":18},"feederCount":9},{"id":"E - LOVE - 12","name":"Billingshurst Primary","type":"Primary","voltage":"33 / 11","lat":51.026012,"lng":-0.45704322,"gridRef":"TQ 08305 26315","upstreamGSP":"Lovedean GSP","upstreamBSP":"Chichester BSP","transformerRating":"1 x 12 / 24MVA","maxDemand":6.84,"minDemand":0.99,"contractedDemand":1.79,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":0.09,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":3.35,"faultRating3Ph":20,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"Chichester and Hunston BSP's are run in parallel so the estimated headroom includes both BSP's. Note that due to this network arrangement detailed studies are required regardless of any estimated headroom shown","nrn":"1019","faultsByYear":{"2015":3,"2016":7,"2017":4,"2018":3,"2019":6,"2020":4,"2021":3,"2022":4,"2023":2,"2024":4,"2025":7},"feederCount":4},{"id":"E - LOVE - 13","name":"Bilsham Primary","type":"Primary","voltage":"33 / 11","lat":50.805731,"lng":-0.61956242,"gridRef":"SU 97366 01594","upstreamGSP":"Lovedean GSP","upstreamBSP":"Chichester BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":24.71,"minDemand":3.56,"contractedDemand":18.12,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":24.2,"contractedGen":4.04,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":9.82,"faultRating3Ph":25,"demandConstraint":"Substation Thermal Capacity & Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"Add a 3rd 15 / 30MVA transformer","subComment":"Chichester and Hunston BSP's are run in parallel so the estimated headroom includes both BSP's. Note that due to this network arrangement detailed studies are required regardless of any estimated headroom shown","nrn":"5509","faultsByYear":{"2015":12,"2016":17,"2017":12,"2018":13,"2019":13,"2020":10,"2021":18,"2022":6,"2023":16,"2024":18,"2025":15},"feederCount":9},{"id":"E - LOVE - 14","name":"Birdham Primary","type":"Primary","voltage":"33 / 11","lat":50.788584,"lng":-0.83856291,"gridRef":"SZ 81965 99422","upstreamGSP":"Lovedean GSP","upstreamBSP":"Hunston BSP","transformerRating":"2 x 10MVA","maxDemand":11.08,"minDemand":1.98,"contractedDemand":4.59,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":0.29,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":8.05,"faultRating3Ph":13.1,"demandConstraint":"Substation Thermal Capacity & Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"Replace both transformers with 15 / 30MVA units","subComment":"Chichester and Hunston BSP's are run in parallel so the estimated headroom includes both BSP's. Note that due to this network arrangement detailed studies are required regardless of any estimated headroom shown","nrn":"5511","faultsByYear":{"2015":13,"2016":12,"2017":12,"2018":13,"2019":10,"2020":14,"2021":18,"2022":8,"2023":14,"2024":14,"2025":11},"feederCount":7},{"id":"E - LOVE - 15","name":"Chichester Primary","type":"Primary","voltage":"33 / 11","lat":50.858952,"lng":-0.69142141,"gridRef":"SU 92198 07420","upstreamGSP":"Lovedean GSP","upstreamBSP":"Chichester BSP","transformerRating":"2 x 11.5 / 23MVA","maxDemand":21.23,"minDemand":3.06,"contractedDemand":14.37,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":14.4,"contractedGen":0.02,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":12.91,"faultRating3Ph":25,"demandConstraint":"Substation Thermal Capacity & Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"Replace both transformers with 20 / 40MVA units","subComment":"Chichester and Hunston BSP's are run in parallel so the estimated headroom includes both BSP's. Note that due to this network arrangement detailed studies are required regardless of any estimated headroom shown","nrn":"5518","faultsByYear":{"2015":25,"2016":20,"2017":13,"2018":13,"2019":20,"2020":14,"2021":36,"2022":29,"2023":46,"2024":31,"2025":13},"feederCount":18},{"id":"E - LOVE - 16","name":"Hunston Primary","type":"Primary","voltage":"33 / 11","lat":50.816718,"lng":-0.76711474,"gridRef":"SU 86949 02632","upstreamGSP":"Lovedean GSP","upstreamBSP":"Hunston BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":13.6,"minDemand":3.27,"contractedDemand":12.71,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":0.94,"contractedGen":0.2,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":9.61,"faultRating3Ph":25,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"Chichester and Hunston BSP's are run in parallel so the estimated headroom includes both BSP's. Note that due to this network arrangement detailed studies are required regardless of any estimated headroom shown","nrn":"5519","faultsByYear":{"2015":14,"2016":7,"2017":11,"2018":15,"2019":9,"2020":16,"2021":12,"2022":12,"2023":15,"2024":19,"2025":12},"feederCount":18},{"id":"E - LOVE - 17","name":"Market Primary","type":"Primary","voltage":"33 / 11","lat":50.835668,"lng":-0.7732902,"gridRef":"SU 86479 04732","upstreamGSP":"Lovedean GSP","upstreamBSP":"Chichester BSP","transformerRating":"2 x 20 / 28MVA","maxDemand":13.68,"minDemand":2.81,"contractedDemand":4.77,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":14.07,"faultRating3Ph":13.1,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity & Substation Fault Level","reinforcementWorks":"","subComment":"Chichester and Hunston BSP's are run in parallel so the estimated headroom includes both BSP's. Note that due to this network arrangement detailed studies are required regardless of any estimated headroom shown","nrn":"5501","faultsByYear":{"2015":4,"2016":2,"2017":3,"2018":2,"2019":1,"2020":4,"2021":2,"2022":1,"2023":2,"2024":2,"2025":4},"feederCount":11},{"id":"E - LOVE - 18","name":"Rose Green Primary","type":"Primary","voltage":"33 / 11","lat":50.786615,"lng":-0.72499246,"gridRef":"SZ 89974 99335","upstreamGSP":"Lovedean GSP","upstreamBSP":"Hunston BSP","transformerRating":"2 x 20MVA","maxDemand":14.46,"minDemand":2.57,"contractedDemand":7.87,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":5.77,"contractedGen":1,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":11.56,"faultRating3Ph":13.1,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"Chichester and Hunston BSP's are run in parallel so the estimated headroom includes both BSP's. Note that due to this network arrangement detailed studies are required regardless of any estimated headroom shown","nrn":"5500","faultsByYear":{"2015":8,"2016":8,"2017":6,"2018":7,"2019":7,"2020":10,"2021":9,"2022":8,"2023":7,"2024":17,"2025":10},"feederCount":8},{"id":"E - LOVE - 19","name":"Selsey Primary","type":"Primary","voltage":"33 / 11","lat":50.741901,"lng":-0.78724992,"gridRef":"SZ 85667 94289","upstreamGSP":"Lovedean GSP","upstreamBSP":"Hunston BSP","transformerRating":"2 x 15MVA","maxDemand":8.26,"minDemand":2.13,"contractedDemand":0.43,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":9.75,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":8.51,"faultRating3Ph":20,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"Chichester and Hunston BSP's are run in parallel so the estimated headroom includes both BSP's. Note that due to this network arrangement detailed studies are required regardless of any estimated headroom shown","nrn":"5506","faultsByYear":{"2015":8,"2016":4,"2017":8,"2018":7,"2019":2,"2020":4,"2021":4,"2022":5,"2023":6,"2024":3,"2025":5},"feederCount":5},{"id":"E - LOVE - 20","name":"South Bersted Primary","type":"Primary","voltage":"33 / 11","lat":50.79829,"lng":-0.66719087,"gridRef":"SU 94025 00705","upstreamGSP":"Lovedean GSP","upstreamBSP":"Chichester BSP","transformerRating":"2 x 20MVA","maxDemand":15.24,"minDemand":3.46,"contractedDemand":13.49,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":0.19,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":12.24,"faultRating3Ph":16,"demandConstraint":"Substation Thermal Capacity & Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity","subComment":"Chichester and Hunston BSP's are run in parallel so the estimated headroom includes both BSP's. Note that due to this network arrangement detailed studies are required regardless of any estimated headroom shown","nrn":"5512","faultsByYear":{"2015":2,"2016":4,"2017":5,"2018":2,"2019":5,"2020":4,"2021":2,"2022":3,"2023":9,"2024":1,"2025":2},"feederCount":7},{"id":"E - LOVE - 21","name":"Brockhurst Primary","type":"Primary","voltage":"33 / 11","lat":50.815062,"lng":-1.158483,"gridRef":"SU 59381 02061","upstreamGSP":"Lovedean GSP","upstreamBSP":"Fareham (Main) BSP","transformerRating":"2 x 30MVA","maxDemand":17.79,"minDemand":5.19,"contractedDemand":4.11,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":0.14,"contractedGen":0.1,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":10.26,"faultRating3Ph":13.1,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"Add a 3rd 15 / 30MVA transformer","subComment":"","nrn":"5213","faultsByYear":{"2015":7,"2016":1,"2017":1,"2018":1,"2019":4,"2020":3,"2021":3,"2022":4,"2023":5,"2024":1,"2025":3},"feederCount":10},{"id":"E - LOVE - 22","name":"Hoeford Primary","type":"Primary","voltage":"33 / 11","lat":50.836544,"lng":-1.1797679,"gridRef":"SU 57855 04433","upstreamGSP":"Lovedean GSP","upstreamBSP":"Fareham (Main) BSP","transformerRating":"1 x 15MVA + 1 x 12 / 24MVA","maxDemand":13.17,"minDemand":3.34,"contractedDemand":8.02,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":0.71,"contractedGen":1,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":12.3,"faultRating3Ph":13.1,"demandConstraint":"Substation Thermal Capacity & Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity & Substation Fault Level","reinforcementWorks":"Add a 3rd 15 / 30MVA transformer","subComment":"","nrn":"5218","faultsByYear":{"2015":4,"2016":2,"2017":3,"2018":4,"2019":7,"2020":2,"2021":6,"2022":5,"2023":6,"2024":3,"2025":5},"feederCount":11},{"id":"E - LOVE - 23","name":"North Fareham Primary","type":"Primary","voltage":"33 / 11","lat":50.863632,"lng":-1.1995839,"gridRef":"SU 56427 07430","upstreamGSP":"Lovedean GSP","upstreamBSP":"Fareham (Main) BSP","transformerRating":"87694","maxDemand":null,"minDemand":11.09,"contractedDemand":1.89,"demandHeadroom":"0.00","demandRAG":"0.00","connectedGen":5,"contractedGen":null,"genHeadroom":"Yes","genRAG":"8.32","faultLevel3Ph":13.1,"faultRating3Ph":null,"demandConstraint":"Red","genConstraint":"Red","subComment":"","nrn":"5217","faultsByYear":{"2015":6,"2016":1,"2017":4,"2019":10,"2020":4,"2021":4,"2022":6,"2023":5,"2024":9,"2025":5},"feederCount":6},{"id":"E - LOVE - 24","name":"Plessey Titchfield Primary","type":"Primary","voltage":"33 / 11","lat":50.859352,"lng":-1.2428073,"gridRef":"SU 53390 06922","upstreamGSP":"Lovedean GSP","upstreamBSP":"Fareham (Main) BSP","transformerRating":"87755","maxDemand":null,"minDemand":16.53,"contractedDemand":6.18,"demandHeadroom":"0.00","demandRAG":"0.00","connectedGen":5,"contractedGen":null,"genHeadroom":"Yes","genRAG":"9.03","faultLevel3Ph":12.5,"faultRating3Ph":null,"demandConstraint":"Red","genConstraint":"Red","reinforcementWorks":"","subComment":"","nrn":"5205","faultsByYear":{"2015":3,"2016":2,"2019":4,"2020":1,"2021":3,"2023":4,"2024":4,"2025":1},"feederCount":6},{"id":"E - LOVE - 25","name":"Titchfield Primary","type":"Primary","voltage":"33 / 11","lat":50.848253,"lng":-1.2328447,"gridRef":"SU 54104 05695","upstreamGSP":"Lovedean GSP","upstreamBSP":"Fareham (Main) BSP","transformerRating":"2 x 7.5 / 15MVA","maxDemand":8.11,"minDemand":1.32,"contractedDemand":1.41,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":0.31,"contractedGen":0.99,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":11.81,"faultRating3Ph":12.5,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity & Substation Fault Level","reinforcementWorks":"Replace both transformers with 15 / 30MVA units","subComment":"","nrn":"5200","faultsByYear":{"2015":13,"2016":5,"2017":7,"2018":10,"2019":6,"2020":6,"2021":13,"2022":14,"2023":10,"2024":12,"2025":6},"feederCount":9},{"id":"E - LOVE - 26","name":"West End Primary","type":"Primary","voltage":"33 / 11","lat":50.852019,"lng":-1.1885742,"gridRef":"SU 57216 06147","upstreamGSP":"Lovedean GSP","upstreamBSP":"Fareham (Main) BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":13.56,"minDemand":4,"contractedDemand":7.4,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":14.53,"faultRating3Ph":13.1,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity & Substation Fault Level","reinforcementWorks":"","subComment":"","nrn":"5204","faultsByYear":{"2015":4,"2016":3,"2017":2,"2018":1,"2019":6,"2020":2,"2022":1,"2023":10,"2024":2,"2025":1},"feederCount":6},{"id":"E - LOVE - 27","name":"Lee-On-Solent Primary","type":"Primary","voltage":"33 / 11","lat":50.799417,"lng":-1.1945652,"gridRef":"SU 56858 00293","upstreamGSP":"Lovedean GSP","upstreamBSP":"Fareham (Reserve) BSP","transformerRating":"2 x 12 / 24MVA","maxDemand":10.33,"minDemand":2.26,"contractedDemand":13.83,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":8.12,"faultRating3Ph":13.1,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"5202","faultsByYear":{"2015":2,"2016":3,"2017":1,"2018":1,"2019":3,"2022":4,"2023":4,"2024":3,"2025":7},"feederCount":7},{"id":"E - LOVE - 28","name":"Rowner Park Primary","type":"Primary","voltage":"33 / 11","lat":50.803699,"lng":-1.1780298,"gridRef":"SU 58018 00782","upstreamGSP":"Lovedean GSP","upstreamBSP":"Fareham (Reserve) BSP","transformerRating":"1 x 15 / 21MVA + 1 x 15 / 30MVA","maxDemand":7.6,"minDemand":1.91,"contractedDemand":0.3,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":10.7,"faultRating3Ph":13.1,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"5212","faultsByYear":{"2015":2,"2017":1,"2018":1,"2019":2,"2020":2,"2021":3,"2023":1,"2024":3},"feederCount":5},{"id":"E - LOVE - 29","name":"Zetland Road Primary","type":"Primary","voltage":"33 / 11","lat":50.796791,"lng":-1.141628,"gridRef":"SU 60592 00043","upstreamGSP":"Lovedean GSP","upstreamBSP":"Fareham (Reserve) BSP","transformerRating":"2 x 20MVA","maxDemand":15.57,"minDemand":3.21,"contractedDemand":4.37,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":10.65,"faultRating3Ph":13.1,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"5216","faultsByYear":{"2015":2,"2016":2,"2017":1,"2018":2,"2019":4,"2020":1,"2021":1,"2024":2},"feederCount":6},{"id":"E - LOVE - 30","name":"Purbrook Primary","type":"Primary","voltage":"33 / 11","lat":50.865998,"lng":-1.048631,"gridRef":"SU 67047 07819","upstreamGSP":"Lovedean GSP","upstreamBSP":"Fort Widley BSP","transformerRating":"2 x 7.5 / 15MVA","maxDemand":6.29,"minDemand":0.91,"contractedDemand":2.15,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":11.49,"faultRating3Ph":13.1,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"5513","faultsByYear":{"2015":5,"2016":2,"2017":6,"2018":2,"2019":3,"2021":5,"2022":8,"2023":3,"2024":1,"2025":3},"feederCount":6},{"id":"E - LOVE - 31","name":"Waterlooville Primary","type":"Primary","voltage":"33 / 11","lat":50.879042,"lng":-1.0349898,"gridRef":"SU 67988 09282","upstreamGSP":"Lovedean GSP","upstreamBSP":"Fort Widley BSP","transformerRating":"1 x 20 / 28MVA + 2 x 15 / 30MVA","maxDemand":20.55,"minDemand":3.67,"contractedDemand":14.33,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":0.26,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":11.96,"faultRating3Ph":13.1,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity & Substation Fault Level","subComment":"","nrn":"5514","faultsByYear":{"2015":11,"2016":8,"2017":3,"2018":12,"2019":11,"2020":9,"2021":6,"2022":6,"2023":6,"2024":12,"2025":7},"feederCount":11},{"id":"E - LOVE - 32","name":"Brockhampton Primary","type":"Primary","voltage":"33 / 11","lat":50.847642,"lng":-0.99472808,"gridRef":"SU 70868 05828","upstreamGSP":"Lovedean GSP","upstreamBSP":"Havant BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":12.27,"minDemand":3.73,"contractedDemand":5.21,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":3.14,"contractedGen":0.2,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":14,"faultRating3Ph":13.1,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity & Substation Fault Level","reinforcementWorks":"Replace both transformers with 15 / 30MVA units","subComment":"","nrn":"5507","faultsByYear":{"2015":2,"2017":3,"2018":2,"2020":1,"2021":3,"2022":1,"2023":5,"2024":1,"2025":6},"feederCount":7},{"id":"E - LOVE - 33","name":"Emsworth Primary","type":"Primary","voltage":"33 / 11","lat":50.846951,"lng":-0.93802413,"gridRef":"SU 74861 05807","upstreamGSP":"Lovedean GSP","upstreamBSP":"Havant BSP","transformerRating":"2 x 10MVA","maxDemand":8.88,"minDemand":1.28,"contractedDemand":7.77,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":0.8,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":8.45,"faultRating3Ph":25,"demandConstraint":"Substation Thermal Capacity & Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"Relocate Emsworth Primary and replace the existing transformers with 15 / 30MVA units","subComment":"","nrn":"5504","faultsByYear":{"2015":2,"2017":8,"2018":7,"2019":4,"2020":4,"2021":4,"2022":4,"2023":4,"2024":1,"2025":2},"feederCount":5},{"id":"E - LOVE - 34","name":"Gable Head Primary","type":"Primary","voltage":"33 / 11","lat":50.794214,"lng":-0.97691849,"gridRef":"SZ 72204 99904","upstreamGSP":"Lovedean GSP","upstreamBSP":"Havant BSP","transformerRating":"3 x 15 / 30MVA","maxDemand":10.79,"minDemand":1.61,"contractedDemand":2.07,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":10.44,"faultRating3Ph":13.1,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"5505","faultsByYear":{"2015":1,"2016":9,"2017":3,"2018":1,"2019":8,"2020":8,"2021":4,"2022":4,"2023":2,"2024":1,"2025":1},"feederCount":6},{"id":"E - LOVE - 35","name":"Horndean Primary","type":"Primary","voltage":"33 / 11","lat":50.910418,"lng":-1.0018684,"gridRef":"SU 70271 12802","upstreamGSP":"Lovedean GSP","upstreamBSP":"Havant BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":18.55,"minDemand":2.67,"contractedDemand":13.02,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":3.8,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":11.77,"faultRating3Ph":13.1,"demandConstraint":"Substation Thermal Capacity & Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity","subComment":"","nrn":"5515","faultsByYear":{"2015":13,"2016":8,"2017":8,"2018":12,"2019":16,"2020":11,"2021":6,"2022":17,"2023":10,"2024":7,"2025":7},"feederCount":10},{"id":"E - LOVE - 36","name":"Leigh Park Primary","type":"Primary","voltage":"33 / 11","lat":50.865889,"lng":-0.97620345,"gridRef":"SU 72144 07875","upstreamGSP":"Lovedean GSP","upstreamBSP":"Havant BSP","transformerRating":"2 x 20 / 32MVA","maxDemand":13.2,"minDemand":3.55,"contractedDemand":3.86,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":3.57,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":13.13,"faultRating3Ph":13.1,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity & Substation Fault Level","reinforcementWorks":"","subComment":"","nrn":"5516","faultsByYear":{"2015":1,"2016":5,"2017":2,"2018":4,"2019":4,"2020":2,"2021":6,"2022":7,"2023":2,"2024":1,"2025":4},"feederCount":10},{"id":"E - LOVE - 37","name":"Meyrick Road Primary","type":"Primary","voltage":"33 / 11","lat":50.853407,"lng":-0.99487409,"gridRef":"SU 70849 06469","upstreamGSP":"Lovedean GSP","upstreamBSP":"Havant BSP","transformerRating":"1 x 12 / 24MVA + 1 x 15 / 30MVA","maxDemand":15.79,"minDemand":3.11,"contractedDemand":1.29,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":9.09,"faultRating3Ph":25,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"5517","faultsByYear":{"2015":3,"2016":6,"2018":1,"2019":1,"2021":5,"2022":5,"2023":5,"2024":2,"2025":3},"feederCount":9},{"id":"E - LOVE - 38","name":"Brandon Road Primary","type":"Primary","voltage":"33 / 11","lat":50.783957,"lng":-1.0834193,"gridRef":"SZ 64712 98665","upstreamGSP":"Lovedean GSP","upstreamBSP":"Portsmouth BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":15.94,"minDemand":3.32,"contractedDemand":2.43,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":0.06,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":9.59,"faultRating3Ph":25,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"5210","faultsByYear":{"2015":1,"2016":2,"2018":1,"2020":1,"2021":3,"2023":1,"2024":1},"feederCount":5},{"id":"E - LOVE - 39","name":"Eastney Primary","type":"Primary","voltage":"33 / 11","lat":50.787143,"lng":-1.0600205,"gridRef":"SZ 66357 99040","upstreamGSP":"Lovedean GSP","upstreamBSP":"Portsmouth BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":5.77,"minDemand":1.19,"contractedDemand":0.6,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":11.17,"faultRating3Ph":13.1,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"5209","faultsByYear":{"2016":3,"2017":1,"2018":1,"2021":1,"2023":1,"2024":3,"2025":3},"feederCount":4},{"id":"E - LOVE - 40","name":"Fratton Park Primary","type":"Primary","voltage":"33 / 11","lat":50.797418,"lng":-1.0629078,"gridRef":"SU 66139 00180","upstreamGSP":"Lovedean GSP","upstreamBSP":"Portsmouth BSP","transformerRating":"2 x 20MVA","maxDemand":22.85,"minDemand":5.97,"contractedDemand":5.97,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":14.68,"faultRating3Ph":13.1,"demandConstraint":"Substation Thermal Capacity & Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity & Substation Fault Level","reinforcementWorks":"","subComment":"","nrn":"5211","faultsByYear":{"2015":3,"2016":1,"2017":2,"2018":3,"2019":4,"2021":5,"2022":2,"2025":3},"feederCount":10},{"id":"E - LOVE - 41","name":"Greetham Street Primary","type":"Primary","voltage":"33 / 11","lat":50.79759,"lng":-1.0869413,"gridRef":"SU 64445 00178","upstreamGSP":"Lovedean GSP","upstreamBSP":"Portsmouth BSP","transformerRating":"2 x 12 / 24MVA","maxDemand":12.17,"minDemand":3.5,"contractedDemand":1.43,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":11.91,"faultRating3Ph":13.1,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity & Substation Fault Level","reinforcementWorks":"","subComment":"","nrn":"5214","faultsByYear":{"2015":1,"2016":2,"2018":3,"2022":1,"2023":1},"feederCount":3},{"id":"E - LOVE - 42","name":"Portsmouth Primary","type":"Primary","voltage":"33 / 11","lat":50.793272,"lng":-1.1017811,"gridRef":"SZ 63405 99685","upstreamGSP":"Lovedean GSP","upstreamBSP":"Portsmouth BSP","transformerRating":"2 x 20 / 40MVA","maxDemand":11.7,"minDemand":3.25,"contractedDemand":3.73,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":12.32,"faultRating3Ph":25,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"5225","faultsByYear":{"2015":2,"2016":1,"2017":3,"2018":3,"2019":1,"2020":3,"2021":1,"2022":2,"2023":3,"2024":2},"feederCount":10},{"id":"E - LOVE - 43","name":"College Park Primary","type":"Primary","voltage":"33 / 11","lat":50.819978,"lng":-1.0659487,"gridRef":"SU 65893 02686","upstreamGSP":"Lovedean GSP","upstreamBSP":"Wymering BSP","transformerRating":"2 x 7.5 / 15MVA","maxDemand":9.68,"minDemand":1.83,"contractedDemand":0.63,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":12.59,"faultRating3Ph":13.1,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity & Substation Fault Level","reinforcementWorks":"","subComment":"","nrn":"5219","faultsByYear":{"2016":1,"2017":1,"2018":2,"2019":1,"2023":2,"2024":3,"2025":1},"feederCount":6},{"id":"E - LOVE - 44","name":"Farlington Primary","type":"Primary","voltage":"33 / 11","lat":50.839199,"lng":-1.0441625,"gridRef":"SU 67400 04843","upstreamGSP":"Lovedean GSP","upstreamBSP":"Wymering BSP","transformerRating":"1 x 20MVA + 1 x 15 / 30MVA","maxDemand":8.04,"minDemand":1.45,"contractedDemand":8.94,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":1,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":11.47,"faultRating3Ph":13.1,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"5221","faultsByYear":{"2015":1,"2016":2,"2017":4,"2018":2,"2019":2,"2020":1,"2021":1,"2023":2,"2024":2,"2025":7},"feederCount":6},{"id":"E - LOVE - 45","name":"Gamble Road Primary","type":"Primary","voltage":"33 / 11","lat":50.811859,"lng":-1.0820361,"gridRef":"SU 64771 01769","upstreamGSP":"Lovedean GSP","upstreamBSP":"Wymering BSP","transformerRating":"3 x 15 / 30MVA","maxDemand":17.89,"minDemand":3.96,"contractedDemand":9.36,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":0.34,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":12.35,"faultRating3Ph":25,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"5215","faultsByYear":{"2016":2,"2017":1,"2018":5,"2019":4,"2020":1,"2021":2,"2022":2,"2023":1,"2024":4,"2025":8},"feederCount":8},{"id":"E - LOVE - 46","name":"Hilsea Primary","type":"Primary","voltage":"33 / 11","lat":50.829991,"lng":-1.0586351,"gridRef":"SU 66394 03806","upstreamGSP":"Lovedean GSP","upstreamBSP":"Wymering BSP","transformerRating":"3 x 15 / 30MVA","maxDemand":11.72,"minDemand":1.83,"contractedDemand":0.41,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":9.09,"faultRating3Ph":13.1,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"5220","faultsByYear":{"2015":1,"2018":2,"2019":2,"2021":1,"2024":1},"feederCount":4},{"id":"E - LOVE - 47","name":"Portchester Primary","type":"Primary","voltage":"33 / 11","lat":50.846379,"lng":-1.1201082,"gridRef":"SU 62043 05575","upstreamGSP":"Lovedean GSP","upstreamBSP":"Wymering BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":13.31,"minDemand":4.17,"contractedDemand":3.64,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":0.04,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":15.58,"faultRating3Ph":13.1,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity & Substation Fault Level","reinforcementWorks":"","subComment":"","nrn":"5222","faultsByYear":{"2015":9,"2016":5,"2017":1,"2018":9,"2019":5,"2020":2,"2021":1,"2022":6,"2023":2,"2024":3,"2025":7},"feederCount":9},{"id":"E - LOVE - 48","name":"Wymering Primary","type":"Primary","voltage":"33 / 11","lat":50.844259,"lng":-1.0785172,"gridRef":"SU 64974 05375","upstreamGSP":"Lovedean GSP","upstreamBSP":"Wymering BSP","transformerRating":"88051","maxDemand":null,"minDemand":18.04,"contractedDemand":5.17,"demandHeadroom":"0.00","demandRAG":"0.00","connectedGen":5,"contractedGen":0.07,"genHeadroom":"Yes","genRAG":"11.57","faultLevel3Ph":20,"faultRating3Ph":null,"demandConstraint":"Red","genConstraint":"Red","reinforcementWorks":"","subComment":"","nrn":"5201","faultsByYear":{"2015":11,"2016":12,"2017":17,"2018":8,"2019":8,"2020":20,"2021":10,"2022":17,"2023":10,"2024":9,"2025":3},"feederCount":27},{"id":"E - MANN - 01","name":"Mannington GSP","type":"GSP","voltage":"400 / 132","lat":50.846454,"lng":-1.8945551,"gridRef":"SU 07520 05220","upstreamGSP":"N/A","upstreamBSP":"N/A","transformerRating":"19217","maxDemand":19219,"minDemand":5,"contractedDemand":null,"demandHeadroom":"182.76","demandRAG":"207.55","connectedGen":null,"contractedGen":null,"genHeadroom":"524.65","genRAG":"N/A","faultLevel3Ph":null,"faultRating3Ph":1279.98,"demandConstraint":"777.10","genConstraint":"31.50","reinforcementWorks":"Substation Thermal Capacity","subComment":"","nrn":"7018","faultsByYear":{"2015":19,"2016":13,"2017":16,"2018":18,"2019":24,"2020":30,"2021":23,"2022":18,"2023":27,"2024":19,"2025":24},"feederCount":21},{"id":"E - MANN - 02","name":"Arnewood BSP","type":"BSP","voltage":"132 / 33","lat":50.774645,"lng":-1.631296,"gridRef":"SZ 26094 97294","upstreamGSP":"Mannington GSP","upstreamBSP":"N/A","transformerRating":"17498","maxDemand":null,"minDemand":46.92,"contractedDemand":8.08,"demandHeadroom":"0.00","demandRAG":"25.84","connectedGen":5,"contractedGen":5.87,"genHeadroom":"Yes","genRAG":"14.31","faultLevel3Ph":13.1,"faultRating3Ph":null,"demandConstraint":"Green","genConstraint":"Red","reinforcementWorks":"","subComment":"","nrn":null,"faultsByYear":{},"feederCount":0},{"id":"E - MANN - 03","name":"Bournemouth BSP","type":"BSP","voltage":"132 / 33","lat":50.731517,"lng":-1.912595,"gridRef":"SZ 06265 92437","upstreamGSP":"Mannington GSP","upstreamBSP":"N/A","transformerRating":"17355","maxDemand":3,"minDemand":null,"contractedDemand":130.13,"demandHeadroom":"31.19","demandRAG":"0.00","connectedGen":null,"contractedGen":5,"genHeadroom":"0.08","genRAG":"25.00","faultLevel3Ph":null,"faultRating3Ph":null,"demandConstraint":"0.00","genConstraint":"23.15","reinforcementWorks":"","subComment":"","nrn":null,"faultsByYear":{},"feederCount":0},{"id":"E - MANN - 04","name":"Christchurch BSP","type":"BSP","voltage":"132 / 33","lat":50.737887,"lng":-1.7786523,"gridRef":"SZ 15716 93165","upstreamGSP":"Mannington GSP","upstreamBSP":"N/A","transformerRating":"2 x 45 / 90MVA","maxDemand":56.63,"minDemand":10.91,"contractedDemand":25.57,"demandHeadroom":"44.18","demandRAG":"Green","connectedGen":24.51,"contractedGen":89,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":15.67,"faultRating3Ph":20,"demandConstraint":"","genConstraint":"Substation Thermal Capacity & Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"7016","faultsByYear":{"2015":14,"2016":13,"2017":14,"2018":11,"2019":18,"2020":7,"2021":15,"2022":27,"2023":14,"2024":15,"2025":10},"feederCount":16},{"id":"E - MANN - 05","name":"Lytchett BSP","type":"BSP","voltage":"132 / 33","lat":50.747525,"lng":-2.0326048,"gridRef":"SY 97796 94214","upstreamGSP":"Mannington GSP","upstreamBSP":"N/A","transformerRating":"1 x 45 / 90MVA + 1 x 65 / 90MVA","maxDemand":57.76,"minDemand":14.25,"contractedDemand":13.96,"demandHeadroom":"21.28","demandRAG":"Green","connectedGen":90.3,"contractedGen":80.2,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":16.03,"faultRating3Ph":17.5,"demandConstraint":"","genConstraint":"Substation Thermal Capacity & Upstream Thermal Capacity & Substation Fault Level","reinforcementWorks":"Replace the 33kV board with 31.5kA break / 78.8kA make switchgear","subComment":"","nrn":null,"faultsByYear":{},"feederCount":0},{"id":"E - MANN - 06","name":"Mannington BSP","type":"BSP","voltage":"132 / 33","lat":50.846463,"lng":-1.8945125,"gridRef":"SU 07523 05221","upstreamGSP":"Mannington GSP","upstreamBSP":"N/A","transformerRating":"17464","maxDemand":3,"minDemand":null,"contractedDemand":86.67,"demandHeadroom":"24.19","demandRAG":"0.00","connectedGen":null,"contractedGen":5,"genHeadroom":"0.00","genRAG":"17.50","faultLevel3Ph":null,"faultRating3Ph":null,"demandConstraint":"15.67","genConstraint":"15.66","reinforcementWorks":"","subComment":"","nrn":"7018","faultsByYear":{"2015":19,"2016":13,"2017":16,"2018":18,"2019":24,"2020":30,"2021":23,"2022":18,"2023":27,"2024":19,"2025":24},"feederCount":21},{"id":"E - MANN - 07","name":"Poole (Hamworthy) BSP","type":"BSP","voltage":"132 / 33","lat":50.71673,"lng":-1.9984888,"gridRef":"SZ 00203 90789","upstreamGSP":"Mannington GSP","upstreamBSP":"N/A","transformerRating":"17588","maxDemand":null,"minDemand":30.17,"contractedDemand":6.63,"demandHeadroom":"0.00","demandRAG":"23.03","connectedGen":5,"contractedGen":null,"genHeadroom":"Yes","genRAG":"13.70","faultLevel3Ph":13.1,"faultRating3Ph":null,"demandConstraint":"Green","genConstraint":"Red","reinforcementWorks":"","subComment":"","nrn":null,"faultsByYear":{},"feederCount":0},{"id":"E - MANN - 08","name":"Redhill BSP","type":"BSP","voltage":"132 / 33","lat":50.764985,"lng":-1.8796937,"gridRef":"SZ 08581 96162","upstreamGSP":"Mannington GSP","upstreamBSP":"N/A","transformerRating":"17689","maxDemand":null,"minDemand":55.45,"contractedDemand":16.16,"demandHeadroom":"62.51","demandRAG":"21.11","connectedGen":5,"contractedGen":61.54,"genHeadroom":"Yes","genRAG":"15.13","faultLevel3Ph":17.5,"faultRating3Ph":null,"demandConstraint":"Green","genConstraint":"Red","reinforcementWorks":"","subComment":"","nrn":"7015","faultsByYear":{"2015":7,"2016":6,"2017":5,"2018":4,"2019":9,"2020":5,"2021":6,"2022":5,"2023":13,"2024":4,"2025":14},"feederCount":16},{"id":"E - MANN - 09","name":"Salisbury BSP","type":"BSP","voltage":"132 / 33","lat":51.081771,"lng":-1.8436429,"gridRef":"SU 11049 31395","upstreamGSP":"Mannington GSP","upstreamBSP":"N/A","transformerRating":"17721","maxDemand":1,"minDemand":null,"contractedDemand":68.26,"demandHeadroom":"31.79","demandRAG":"9.00","connectedGen":null,"contractedGen":5,"genHeadroom":"67.55","genRAG":"13.10","faultLevel3Ph":null,"faultRating3Ph":null,"demandConstraint":"50.70","genConstraint":"16.76","reinforcementWorks":"","subComment":"","nrn":null,"faultsByYear":{},"feederCount":0},{"id":"E - MANN - 10","name":"Shaftesbury BSP","type":"BSP","voltage":"132 / 33","lat":51.013311,"lng":-2.2088968,"gridRef":"ST 85442 23791","upstreamGSP":"Mannington GSP","upstreamBSP":"N/A","transformerRating":"17420","maxDemand":2,"minDemand":null,"contractedDemand":57.4,"demandHeadroom":"41.86","demandRAG":"59.24","connectedGen":null,"contractedGen":5,"genHeadroom":"91.90","genRAG":"25.00","faultLevel3Ph":null,"faultRating3Ph":null,"demandConstraint":"31.18","genConstraint":"11.50","reinforcementWorks":"Add 2 new 132kV circuits between Mannington GSP and Shaftesbury BSP","subComment":"","nrn":"6709","faultsByYear":{"2015":20,"2016":16,"2017":12,"2018":12,"2019":17,"2020":20,"2021":18,"2022":19,"2023":20,"2024":19,"2025":14},"feederCount":14},{"id":"E - MANN - 11","name":"Wareham BSP","type":"BSP","voltage":"132 / 33","lat":50.695642,"lng":-2.1210299,"gridRef":"SY 91548 88451","upstreamGSP":"Mannington GSP","upstreamBSP":"N/A","transformerRating":"17392","maxDemand":null,"minDemand":29.16,"contractedDemand":7.7,"demandHeadroom":"0.00","demandRAG":"0.00","connectedGen":5,"contractedGen":47.91,"genHeadroom":"Yes","genRAG":"11.29","faultLevel3Ph":13.1,"faultRating3Ph":null,"demandConstraint":"Red","genConstraint":"Red","reinforcementWorks":"","subComment":"","nrn":null,"faultsByYear":{},"feederCount":0},{"id":"E - MANN - 12","name":"Winfrith Heath Primary","type":"Primary","voltage":"132 / 11","lat":50.678179,"lng":-2.2738384,"gridRef":"SY 80748 86538","upstreamGSP":"Mannington GSP","upstreamBSP":"N/A","transformerRating":"2 x 15 / 30MVA","maxDemand":22.98,"minDemand":3.31,"contractedDemand":5.04,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":23.51,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":16.39,"faultRating3Ph":25,"demandConstraint":"Substation Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"7327","faultsByYear":{"2015":13,"2016":11,"2017":18,"2018":10,"2019":16,"2020":11,"2021":8,"2022":10,"2023":11,"2024":18,"2025":15},"feederCount":7},{"id":"E - MANN - 13","name":"Hincheslea Primary","type":"Primary","voltage":"33 / 11","lat":50.802919,"lng":-1.6067932,"gridRef":"SU 27805 00447","upstreamGSP":"Mannington GSP","upstreamBSP":"Arnewood BSP","transformerRating":"2 x 7.5 / 15MVA","maxDemand":6.44,"minDemand":1.76,"contractedDemand":0.5,"demandHeadroom":"7.45","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":7.7,"faultRating3Ph":13.1,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity & Upstream Fault Level Constraint","reinforcementWorks":"","subComment":"","nrn":"6102","faultsByYear":{"2015":9,"2016":14,"2017":6,"2018":4,"2019":9,"2020":5,"2021":8,"2022":2,"2023":3,"2024":9,"2025":4},"feederCount":4},{"id":"E - MANN - 14","name":"Lymington Primary","type":"Primary","voltage":"33 / 11","lat":50.770427,"lng":-1.5515469,"gridRef":"SZ 31720 96856","upstreamGSP":"Mannington GSP","upstreamBSP":"Arnewood BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":17.09,"minDemand":3.5,"contractedDemand":3.41,"demandHeadroom":"9.45","demandRAG":"Green","connectedGen":4.39,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":10.6,"faultRating3Ph":13.1,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity & Upstream Fault Level Constraint","reinforcementWorks":"","subComment":"","nrn":"6101","faultsByYear":{"2015":11,"2016":11,"2017":15,"2018":18,"2019":13,"2020":17,"2021":17,"2022":15,"2023":30,"2024":19,"2025":9},"feederCount":9},{"id":"E - MANN - 15","name":"Milford-On-Sea Primary","type":"Primary","voltage":"33 / 11","lat":50.739051,"lng":-1.6009933,"gridRef":"SZ 28252 93347","upstreamGSP":"Mannington GSP","upstreamBSP":"Arnewood BSP","transformerRating":"2 x 10MVA","maxDemand":8.21,"minDemand":1.85,"contractedDemand":2.13,"demandHeadroom":"3.53","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":9.44,"faultRating3Ph":25,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity & Upstream Fault Level Constraint","reinforcementWorks":"Replace both transformers with 12 / 24MVA units","subComment":"","nrn":"7014","faultsByYear":{"2015":6,"2016":4,"2017":3,"2018":24,"2019":6,"2021":12,"2022":13,"2023":12,"2024":8,"2025":10},"feederCount":6},{"id":"E - MANN - 16","name":"New Milton Primary","type":"Primary","voltage":"33 / 11","lat":50.753623,"lng":-1.6746266,"gridRef":"SZ 23049 94942","upstreamGSP":"Mannington GSP","upstreamBSP":"Arnewood BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":16.25,"minDemand":3.58,"contractedDemand":1.57,"demandHeadroom":"11.18","demandRAG":"Green","connectedGen":1.43,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":10.48,"faultRating3Ph":13.1,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity & Upstream Fault Level Constraint","reinforcementWorks":"","subComment":"","nrn":"7013","faultsByYear":{"2015":9,"2016":6,"2017":10,"2018":9,"2019":9,"2020":3,"2021":10,"2022":15,"2023":7,"2024":2,"2025":2},"feederCount":7},{"id":"E - MANN - 17","name":"Alderney Primary","type":"Primary","voltage":"33 / 11","lat":50.755851,"lng":-1.940832,"gridRef":"SZ 04270 95141","upstreamGSP":"Mannington GSP","upstreamBSP":"Bournemouth BSP","transformerRating":"17262","maxDemand":null,"minDemand":16.94,"contractedDemand":2.44,"demandHeadroom":"0.00","demandRAG":"0.00","connectedGen":5,"contractedGen":null,"genHeadroom":"Yes","genRAG":"8.74","faultLevel3Ph":13.1,"faultRating3Ph":null,"demandConstraint":"Red","genConstraint":"Red","reinforcementWorks":"","subComment":"","nrn":"7304","faultsByYear":{"2015":1,"2016":2,"2017":2,"2018":4,"2019":1,"2020":2,"2021":4,"2022":3,"2023":7,"2024":4,"2025":1},"feederCount":9},{"id":"E - MANN - 18","name":"Bourne Valley Primary","type":"Primary","voltage":"33 / 11","lat":50.73132,"lng":-1.9134172,"gridRef":"SZ 06207 92415","upstreamGSP":"Mannington GSP","upstreamBSP":"Bournemouth BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":20.81,"minDemand":4.73,"contractedDemand":4.95,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":10.32,"faultRating3Ph":13.1,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity & Upstream Fault Level Constraint","reinforcementWorks":"","subComment":"","nrn":"7007","faultsByYear":{"2015":7,"2016":7,"2017":13,"2018":12,"2019":12,"2020":17,"2021":12,"2022":15,"2023":12,"2024":13,"2025":9},"feederCount":24},{"id":"E - MANN - 19","name":"Central Primary","type":"Primary","voltage":"33 / 11","lat":50.72691,"lng":-1.8555358,"gridRef":"SZ 10293 91931","upstreamGSP":"Mannington GSP","upstreamBSP":"Bournemouth BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":21.64,"minDemand":4.7,"contractedDemand":1.59,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":11.05,"faultRating3Ph":13.1,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity & Upstream Fault Level Constraint","reinforcementWorks":"","subComment":"","nrn":"7012","faultsByYear":{"2016":1,"2017":5,"2018":2,"2019":3,"2020":1,"2021":2,"2022":5,"2023":5,"2024":2,"2025":10},"feederCount":9},{"id":"E - MANN - 20","name":"Electric House Primary","type":"Primary","voltage":"33 / 11","lat":50.721971,"lng":-1.8773104,"gridRef":"SZ 08757 91379","upstreamGSP":"Mannington GSP","upstreamBSP":"Bournemouth BSP","transformerRating":"2 x 20MVA","maxDemand":15.82,"minDemand":2.81,"contractedDemand":4.56,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":0.06,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":14.73,"faultRating3Ph":25,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity & Upstream Fault Level Constraint","reinforcementWorks":"","subComment":"","nrn":"7009","faultsByYear":{"2015":5,"2016":2,"2017":5,"2018":2,"2020":3,"2022":1,"2023":1,"2024":1,"2025":2},"feederCount":10},{"id":"E - MANN - 21","name":"Parkstone North Primary","type":"Primary","voltage":"33 / 11","lat":50.729707,"lng":-1.9557135,"gridRef":"SZ 03222 92233","upstreamGSP":"Mannington GSP","upstreamBSP":"Bournemouth BSP","transformerRating":"2 x 20 / 40MVA","maxDemand":22.61,"minDemand":3.26,"contractedDemand":3.08,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":9.72,"faultRating3Ph":13.1,"demandConstraint":"Substation Thermal Capacity & Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity & Upstream Fault Level Constraint","reinforcementWorks":"","subComment":"","nrn":"7301","faultsByYear":{"2015":7,"2016":5,"2017":7,"2018":6,"2019":5,"2020":1,"2021":4,"2022":3,"2023":8,"2024":7,"2025":5},"feederCount":10},{"id":"E - MANN - 22","name":"Parkstone South Primary","type":"Primary","voltage":"33 / 11","lat":50.708249,"lng":-1.9339239,"gridRef":"SZ 04762 89848","upstreamGSP":"Mannington GSP","upstreamBSP":"Bournemouth BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":8.51,"minDemand":2.63,"contractedDemand":1.62,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":12.24,"faultRating3Ph":25,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity & Upstream Fault Level Constraint","reinforcementWorks":"","subComment":"","nrn":"7300","faultsByYear":{"2015":1,"2016":1,"2017":4,"2018":1,"2019":1,"2021":1,"2022":2,"2023":8,"2024":3,"2025":1},"feederCount":4},{"id":"E - MANN - 23","name":"Westbourne Primary","type":"Primary","voltage":"33 / 11","lat":50.72294,"lng":-1.8931036,"gridRef":"SZ 07642 91485","upstreamGSP":"Mannington GSP","upstreamBSP":"Bournemouth BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":13.7,"minDemand":3.28,"contractedDemand":1.94,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":0.02,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":10.62,"faultRating3Ph":13.1,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity & Upstream Fault Level Constraint","reinforcementWorks":"","subComment":"","nrn":"7010","faultsByYear":{"2015":2,"2017":2,"2018":1,"2019":1,"2020":1,"2022":2,"2023":1,"2024":1,"2025":3},"feederCount":7},{"id":"E - MANN - 24","name":"Boscombe East Primary","type":"Primary","voltage":"33 / 11","lat":50.731525,"lng":-1.8364924,"gridRef":"SZ 11636 92447","upstreamGSP":"Mannington GSP","upstreamBSP":"Christchurch BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":11.53,"minDemand":2.03,"contractedDemand":13.28,"demandHeadroom":"8.58","demandRAG":"Green","connectedGen":0.95,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":11.14,"faultRating3Ph":13.1,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"7011","faultsByYear":{"2015":2,"2017":1,"2018":1,"2019":4,"2021":2,"2022":7,"2023":1,"2024":1},"feederCount":5},{"id":"E - MANN - 25","name":"Christchurch Primary","type":"Primary","voltage":"33 / 11","lat":50.737671,"lng":-1.7789084,"gridRef":"SZ 15698 93141","upstreamGSP":"Mannington GSP","upstreamBSP":"Christchurch BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":20.27,"minDemand":4.67,"contractedDemand":5.5,"demandHeadroom":"4.34","demandRAG":"Green","connectedGen":0.83,"contractedGen":0.44,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":10.46,"faultRating3Ph":20,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"7016","faultsByYear":{"2015":14,"2016":13,"2017":14,"2018":11,"2019":18,"2020":7,"2021":15,"2022":27,"2023":14,"2024":15,"2025":10},"feederCount":16},{"id":"E - MANN - 26","name":"Somerford Primary","type":"Primary","voltage":"33 / 11","lat":50.741635,"lng":-1.7425521,"gridRef":"SZ 18262 93590","upstreamGSP":"Mannington GSP","upstreamBSP":"Christchurch BSP","transformerRating":"2 x 20MVA","maxDemand":18.42,"minDemand":5.6,"contractedDemand":1.45,"demandHeadroom":"6.72","demandRAG":"Green","connectedGen":0.95,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":14.87,"faultRating3Ph":13.1,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity & Substation Fault Level","reinforcementWorks":"","subComment":"","nrn":"7003","faultsByYear":{"2015":2,"2016":3,"2017":3,"2018":4,"2019":4,"2020":5,"2021":12,"2022":4,"2023":5,"2024":5,"2025":6},"feederCount":8},{"id":"E - MANN - 27","name":"Southbourne Primary","type":"Primary","voltage":"33 / 11","lat":50.72813,"lng":-1.8092022,"gridRef":"SZ 13563 92074","upstreamGSP":"Mannington GSP","upstreamBSP":"Christchurch BSP","transformerRating":"2 x 15MVA","maxDemand":9.47,"minDemand":2.23,"contractedDemand":5.35,"demandHeadroom":"6.55","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":15.35,"faultRating3Ph":25,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"7004","faultsByYear":{"2015":3,"2017":1,"2018":4,"2019":1,"2020":2,"2022":1,"2023":3,"2024":4,"2025":2},"feederCount":7},{"id":"E - MANN - 28","name":"Blandford Primary","type":"Primary","voltage":"33 / 11","lat":50.849233,"lng":-2.1603205,"gridRef":"ST 88810 05536","upstreamGSP":"Mannington GSP","upstreamBSP":"Lytchett BSP","transformerRating":"2 x  20 / 40MVA","maxDemand":14.1,"minDemand":3.22,"contractedDemand":4.75,"demandHeadroom":"20.67","demandRAG":"Green","connectedGen":0.48,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":7.42,"faultRating3Ph":20,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity & Upstream Fault Level Constraint","reinforcementWorks":"","subComment":"","nrn":"7320","faultsByYear":{"2015":17,"2016":13,"2017":15,"2018":14,"2019":10,"2020":16,"2021":17,"2022":5,"2023":9,"2024":16,"2025":12},"feederCount":10},{"id":"E - MANN - 29","name":"Corfe Mullen Primary","type":"Primary","voltage":"33 / 11","lat":50.764227,"lng":-2.0214576,"gridRef":"SY 98583 96071","upstreamGSP":"Mannington GSP","upstreamBSP":"Lytchett BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":11.13,"minDemand":1.76,"contractedDemand":2.92,"demandHeadroom":"15.48","demandRAG":"Green","connectedGen":2.04,"contractedGen":13.2,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":9.5,"faultRating3Ph":13.1,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity & Upstream Fault Level Constraint","reinforcementWorks":"","subComment":"","nrn":"7324","faultsByYear":{"2015":8,"2016":6,"2017":6,"2018":7,"2019":14,"2020":7,"2021":19,"2022":3,"2023":1,"2024":6,"2025":5},"feederCount":6},{"id":"E - MANN - 30","name":"Creekmoor Primary","type":"Primary","voltage":"33 / 11","lat":50.746693,"lng":-1.9935414,"gridRef":"SZ 00552 94121","upstreamGSP":"Mannington GSP","upstreamBSP":"Lytchett BSP","transformerRating":"2 x 20 / 28MVA","maxDemand":13.48,"minDemand":3.56,"contractedDemand":2.21,"demandHeadroom":"15.70","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":14.88,"faultRating3Ph":13.1,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity & Substation Fault Level & Upstream Fault Level Constraint","reinforcementWorks":"","subComment":"","nrn":"7313","faultsByYear":{"2015":3,"2016":3,"2017":3,"2018":5,"2019":1,"2020":6,"2021":7,"2022":2,"2023":6,"2024":2,"2025":3},"feederCount":9},{"id":"E - MANN - 31","name":"Holes Bay Primary","type":"Primary","voltage":"33 / 11","lat":50.727215,"lng":-1.9910929,"gridRef":"SZ 00725 91955","upstreamGSP":"Mannington GSP","upstreamBSP":"Lytchett BSP","transformerRating":"1 x 12 / 24MVA + 1 x 15 / 30MVA","maxDemand":17.2,"minDemand":2.48,"contractedDemand":2.28,"demandHeadroom":"4.13","demandRAG":"Green","connectedGen":7.13,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":10.09,"faultRating3Ph":25,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity & Upstream Fault Level Constraint","reinforcementWorks":"","subComment":"","nrn":"7335","faultsByYear":{"2016":1,"2017":1,"2019":3,"2020":3,"2021":3,"2022":1,"2023":4,"2025":1},"feederCount":6},{"id":"E - MANN - 32","name":"Winterborne Kingston Primary","type":"Primary","voltage":"33 / 11","lat":50.78261,"lng":-2.2193696,"gridRef":"SY 84631 98138","upstreamGSP":"Mannington GSP","upstreamBSP":"Lytchett BSP","transformerRating":"2 x 7.5MVA","maxDemand":5.57,"minDemand":1,"contractedDemand":1.81,"demandHeadroom":"3.14","demandRAG":"Green","connectedGen":0.48,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":7.43,"faultRating3Ph":13.1,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity & Upstream Fault Level Constraint","reinforcementWorks":"Replace both transformers with 12 / 24MVA units","subComment":"","nrn":"7310","faultsByYear":{"2015":4,"2016":6,"2017":15,"2018":10,"2019":23,"2020":13,"2021":26,"2022":26,"2023":32,"2024":23,"2025":9},"feederCount":5},{"id":"E - MANN - 33","name":"Ferndown Primary","type":"Primary","voltage":"33 / 11","lat":50.805684,"lng":-1.9078023,"gridRef":"SU 06593 00685","upstreamGSP":"Mannington GSP","upstreamBSP":"Mannington BSP","transformerRating":"3 x 12 / 24MVA","maxDemand":23.27,"minDemand":3.35,"contractedDemand":7.31,"demandHeadroom":"15.67","demandRAG":"Green","connectedGen":0.13,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":12.46,"faultRating3Ph":13.1,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity & Substation Fault Level","reinforcementWorks":"","subComment":"","nrn":"7325","faultsByYear":{"2015":5,"2016":5,"2017":6,"2018":8,"2019":6,"2020":11,"2021":3,"2022":5,"2023":18,"2024":8,"2025":10},"feederCount":8},{"id":"E - MANN - 34","name":"Fordingbridge Primary","type":"Primary","voltage":"33 / 11","lat":50.938981,"lng":-1.8011404,"gridRef":"SU 14069 15523","upstreamGSP":"Mannington GSP","upstreamBSP":"Mannington BSP","transformerRating":"2 x 7.5 / 15MVA","maxDemand":6.71,"minDemand":1.18,"contractedDemand":4.18,"demandHeadroom":"4.71","demandRAG":"Green","connectedGen":0.24,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":6.86,"faultRating3Ph":13.1,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"6714","faultsByYear":{"2015":3,"2016":1,"2017":6,"2018":5,"2019":11,"2020":6,"2021":14,"2022":4,"2023":7,"2024":9,"2025":7},"feederCount":7},{"id":"E - MANN - 35","name":"Hinton Martell Primary","type":"Primary","voltage":"33 / 11","lat":50.853785,"lng":-1.9913963,"gridRef":"SU 00702 06030","upstreamGSP":"Mannington GSP","upstreamBSP":"Mannington BSP","transformerRating":"1 x 6.3MVA","maxDemand":1.61,"minDemand":0.23,"contractedDemand":0.4,"demandHeadroom":"6.35","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":3.23,"faultRating3Ph":7.9,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"7001","faultsByYear":{"2015":7,"2016":1,"2017":4,"2018":5,"2019":3,"2020":3,"2021":12,"2022":4,"2023":4,"2024":5,"2025":2},"feederCount":4},{"id":"E - MANN - 36","name":"Mannington Primary","type":"Primary","voltage":"33 / 11","lat":50.846777,"lng":-1.8935317,"gridRef":"SU 07592 05256","upstreamGSP":"Mannington GSP","upstreamBSP":"Mannington BSP","transformerRating":"2 x 7.5 / 15MVA","maxDemand":6.95,"minDemand":1.29,"contractedDemand":2.18,"demandHeadroom":"5.43","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":8.46,"faultRating3Ph":13.1,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"7018","faultsByYear":{"2015":19,"2016":13,"2017":16,"2018":18,"2019":24,"2020":30,"2021":23,"2022":18,"2023":27,"2024":19,"2025":24},"feederCount":21},{"id":"E - MANN - 37","name":"Mill Lane Primary","type":"Primary","voltage":"33 / 11","lat":50.850032,"lng":-1.7926828,"gridRef":"SU 14691 05633","upstreamGSP":"Mannington GSP","upstreamBSP":"Mannington BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":16.46,"minDemand":3.73,"contractedDemand":5.93,"demandHeadroom":"7.49","demandRAG":"Green","connectedGen":0.95,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":9.14,"faultRating3Ph":13.1,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"Replace both transformers with 20 / 40MVA units","subComment":"","nrn":null,"faultsByYear":{},"feederCount":0},{"id":"E - MANN - 38","name":"Rockbourne Primary","type":"Primary","voltage":"33 / 11","lat":50.959601,"lng":-1.8359651,"gridRef":"SU 11617 17810","upstreamGSP":"Mannington GSP","upstreamBSP":"Mannington BSP","transformerRating":"1 x 4MVA","maxDemand":1.61,"minDemand":0.23,"contractedDemand":0.04,"demandHeadroom":"3.57","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":2.62,"faultRating3Ph":16,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"6704","faultsByYear":{"2015":8,"2016":2,"2017":4,"2018":2,"2019":3,"2020":1,"2021":8,"2022":9,"2023":12,"2024":11,"2025":7},"feederCount":4},{"id":"E - MANN - 39","name":"Verwood Primary","type":"Primary","voltage":"33 / 11","lat":50.891468,"lng":-1.8916672,"gridRef":"SU 07716 10226","upstreamGSP":"Mannington GSP","upstreamBSP":"Mannington BSP","transformerRating":"17198","maxDemand":null,"minDemand":9.15,"contractedDemand":1.37,"demandHeadroom":"0.00","demandRAG":"3.54","connectedGen":5,"contractedGen":null,"genHeadroom":"Yes","genRAG":"6.58","faultLevel3Ph":13.1,"faultRating3Ph":null,"demandConstraint":"Green","genConstraint":"Red","reinforcementWorks":"","subComment":"","nrn":"6703","faultsByYear":{"2015":10,"2016":14,"2017":10,"2018":4,"2019":12,"2020":11,"2021":16,"2022":14,"2023":18,"2024":11,"2025":15},"feederCount":6},{"id":"E - MANN - 40","name":"Wimborne Primary","type":"Primary","voltage":"33 / 11","lat":50.799459,"lng":-1.9727891,"gridRef":"SZ 02014 99989","upstreamGSP":"Mannington GSP","upstreamBSP":"Mannington BSP","transformerRating":"2 x 15MVA","maxDemand":15.61,"minDemand":4.1,"contractedDemand":3.58,"demandHeadroom":"2.17","demandRAG":"Green","connectedGen":0.08,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":10.73,"faultRating3Ph":13.1,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"Replace both transformers with 20 / 40MVA units and replace the 11kV board with 25kA break / 62.5kA make switchgear","subComment":"","nrn":"7322","faultsByYear":{"2015":11,"2016":6,"2017":9,"2018":6,"2019":11,"2020":13,"2021":24,"2022":11,"2023":9,"2024":7,"2025":14},"feederCount":7},{"id":"E - MANN - 41","name":"Wimborne St Giles Primary","type":"Primary","voltage":"33 / 11","lat":50.91356,"lng":-1.9582998,"gridRef":"SU 03028 12678","upstreamGSP":"Mannington GSP","upstreamBSP":"Mannington BSP","transformerRating":"1 x 5MVA","maxDemand":0.96,"minDemand":0.14,"contractedDemand":0.03,"demandHeadroom":"0.52","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":2.88,"faultRating3Ph":12,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"6712","faultsByYear":{"2015":4,"2016":2,"2017":1,"2018":6,"2019":8,"2020":12,"2021":11,"2022":5,"2023":2,"2024":3,"2025":5},"feederCount":4},{"id":"E - MANN - 42","name":"Hamworthy Primary","type":"Primary","voltage":"33 / 11","lat":50.716829,"lng":-1.9998911,"gridRef":"SZ 00104 90800","upstreamGSP":"Mannington GSP","upstreamBSP":"Poole (Hamworthy) BSP","transformerRating":"1 x 10MVA + 2 x 15 / 30MVA","maxDemand":14.2,"minDemand":3.02,"contractedDemand":4.05,"demandHeadroom":"5.81","demandRAG":"Green","connectedGen":0.29,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":13.75,"faultRating3Ph":13.1,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity & Substation Fault Level & Upstream Fault Level Constraint","reinforcementWorks":"","subComment":"","nrn":"7303","faultsByYear":{"2015":9,"2016":5,"2017":6,"2018":14,"2019":12,"2020":11,"2021":9,"2022":18,"2023":10,"2024":7,"2025":12},"feederCount":10},{"id":"E - MANN - 43","name":"Poole Primary","type":"Primary","voltage":"33 / 11","lat":50.714984,"lng":-1.9859111,"gridRef":"SZ 01091 90595","upstreamGSP":"Mannington GSP","upstreamBSP":"Poole (Hamworthy) BSP","transformerRating":"2 x 20MVA","maxDemand":13.79,"minDemand":3.28,"contractedDemand":2.95,"demandHeadroom":"10.23","demandRAG":"Green","connectedGen":0.76,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":13.04,"faultRating3Ph":13.1,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity & Substation Fault Level & Upstream Fault Level Constraint","reinforcementWorks":"Replace the 11kV board with 25kA break / 62.5kA make switchgear","subComment":"","nrn":"7302","faultsByYear":{"2015":2,"2016":4,"2017":1,"2018":5,"2019":2,"2020":2,"2022":1,"2023":1,"2024":2,"2025":1},"feederCount":7},{"id":"E - MANN - 44","name":"East Howe Primary","type":"Primary","voltage":"33 / 11","lat":50.755602,"lng":-1.9051219,"gridRef":"SZ 06789 95116","upstreamGSP":"Mannington GSP","upstreamBSP":"Redhill BSP","transformerRating":"2 x 15 / 23.7MVA","maxDemand":17.05,"minDemand":3.14,"contractedDemand":8.33,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":9.9,"faultRating3Ph":13.1,"demandConstraint":"Substation Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"7008","faultsByYear":{"2015":3,"2016":2,"2017":1,"2018":5,"2019":5,"2021":2,"2024":4,"2025":1},"feederCount":6},{"id":"E - MANN - 45","name":"Redhill Primary","type":"Primary","voltage":"33 / 11","lat":50.764869,"lng":-1.8806724,"gridRef":"SZ 08512 96149","upstreamGSP":"Mannington GSP","upstreamBSP":"Redhill BSP","transformerRating":"2 x 20 / 40MVA","maxDemand":18.91,"minDemand":4.35,"contractedDemand":5.64,"demandHeadroom":"21.11","demandRAG":"Green","connectedGen":0.06,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":9.83,"faultRating3Ph":25,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"7015","faultsByYear":{"2015":7,"2016":6,"2017":5,"2018":4,"2019":9,"2020":5,"2021":6,"2022":5,"2023":13,"2024":4,"2025":14},"feederCount":16},{"id":"E - MANN - 46","name":"Winton Primary","type":"Primary","voltage":"33 / 11","lat":50.743931,"lng":-1.8688628,"gridRef":"SZ 09349 93822","upstreamGSP":"Mannington GSP","upstreamBSP":"Redhill BSP","transformerRating":"2 x 20MVA","maxDemand":19.25,"minDemand":6.42,"contractedDemand":1.45,"demandHeadroom":"5.94","demandRAG":"Green","connectedGen":0.1,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":16.07,"faultRating3Ph":13.1,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity & Substation Fault Level","reinforcementWorks":"Replace both transformers with 20 / 40MVA units and install a 33kV switchboard at Winton Primary","subComment":"","nrn":"7005","faultsByYear":{"2015":3,"2016":7,"2017":8,"2018":5,"2019":6,"2020":8,"2021":3,"2022":3,"2023":9,"2024":3,"2025":4},"feederCount":7},{"id":"E - MANN - 47","name":"Bemerton Primary","type":"Primary","voltage":"33 / 11","lat":51.080303,"lng":-1.8360247,"gridRef":"SU 11583 31233","upstreamGSP":"Mannington GSP","upstreamBSP":"Salisbury BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":9.98,"minDemand":1.79,"contractedDemand":2.2,"demandHeadroom":"21.26","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":9.12,"faultRating3Ph":20,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity & Upstream Fault Level Constraint","reinforcementWorks":"Jan-29","subComment":"","nrn":"6711","faultsByYear":{"2015":11,"2016":10,"2017":4,"2018":4,"2019":9,"2020":7,"2021":7,"2022":11,"2023":6,"2024":10,"2025":11},"feederCount":10},{"id":"E - MANN - 48","name":"Homington Primary","type":"Primary","voltage":"33 / 11","lat":51.033577,"lng":-1.8339219,"gridRef":"SU 11742 26037","upstreamGSP":"Mannington GSP","upstreamBSP":"Salisbury BSP","transformerRating":"2 x 7.5 / 15MVA","maxDemand":5.98,"minDemand":0.99,"contractedDemand":0.25,"demandHeadroom":"8.04","demandRAG":"Green","connectedGen":null,"contractedGen":9,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":4.41,"faultRating3Ph":25,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity & Upstream Fault Level Constraint","reinforcementWorks":"Jan-29","subComment":"","nrn":"6700","faultsByYear":{"2015":7,"2016":5,"2017":4,"2018":7,"2019":6,"2020":7,"2021":7,"2022":6,"2023":5,"2024":12,"2025":6},"feederCount":2},{"id":"E - MANN - 49","name":"Netherhampton Primary","type":"Primary","voltage":"33 / 11","lat":51.061123,"lng":-1.8233211,"gridRef":"SU 12478 29102","upstreamGSP":"Mannington GSP","upstreamBSP":"Salisbury BSP","transformerRating":"2 x 10MVA","maxDemand":5.55,"minDemand":0.8,"contractedDemand":5.3,"demandHeadroom":"3.50","demandRAG":"Green","connectedGen":null,"contractedGen":9,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":8.65,"faultRating3Ph":20,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity & Upstream Fault Level Constraint","reinforcementWorks":"Jan-29","subComment":"","nrn":"6710","faultsByYear":{"2016":2,"2017":2,"2018":3,"2019":3,"2020":4,"2021":1,"2022":1,"2024":1,"2025":2},"feederCount":4},{"id":"E - MANN - 50","name":"Petersfinger Primary","type":"Primary","voltage":"33 / 11","lat":51.063133,"lng":-1.7786479,"gridRef":"SU 15608 29334","upstreamGSP":"Mannington GSP","upstreamBSP":"Salisbury BSP","transformerRating":"2 x 12 / 24MVA","maxDemand":11.51,"minDemand":2.54,"contractedDemand":8.22,"demandHeadroom":"5.46","demandRAG":"Green","connectedGen":0.36,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":7.47,"faultRating3Ph":13.1,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity & Upstream Fault Level Constraint","reinforcementWorks":"","subComment":"","nrn":"6702","faultsByYear":{"2015":4,"2016":4,"2017":15,"2018":9,"2019":11,"2020":6,"2021":14,"2022":8,"2023":8,"2024":18,"2025":8},"feederCount":6},{"id":"E - MANN - 51","name":"Redlynch Primary","type":"Primary","voltage":"33 / 11","lat":50.984276,"lng":-1.7296603,"gridRef":"SU 19073 20576","upstreamGSP":"Mannington GSP","upstreamBSP":"Salisbury BSP","transformerRating":"2 x 7.5 / 15MVA","maxDemand":9.95,"minDemand":1.43,"contractedDemand":0.66,"demandHeadroom":"3.83","demandRAG":"Green","connectedGen":7.46,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":4.2,"faultRating3Ph":25,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity & Upstream Fault Level Constraint","reinforcementWorks":"Jan-29","subComment":"","nrn":"6713","faultsByYear":{"2015":10,"2016":8,"2017":8,"2018":8,"2019":14,"2020":10,"2021":17,"2022":13,"2023":11,"2024":9,"2025":10},"feederCount":4},{"id":"E - MANN - 52","name":"Salisbury Central Primary","type":"Primary","voltage":"33 / 11","lat":51.073483,"lng":-1.7984814,"gridRef":"SU 14215 30481","upstreamGSP":"Mannington GSP","upstreamBSP":"Salisbury BSP","transformerRating":"1 x 15 / 30 + 2 x 20MVA","maxDemand":22.43,"minDemand":3.7,"contractedDemand":13.11,"demandHeadroom":"8.14","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":17.6,"faultRating3Ph":25,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity & Upstream Fault Level Constraint","reinforcementWorks":"Jan-29","subComment":"","nrn":"6716","faultsByYear":{"2015":3,"2016":6,"2017":5,"2018":1,"2019":6,"2020":3,"2021":5,"2022":5,"2023":5,"2024":5,"2025":7},"feederCount":12},{"id":"E - MANN - 53","name":"Stapleford Primary","type":"Primary","voltage":"33 / 11","lat":51.132937,"lng":-1.903181,"gridRef":"SU 06871 37078","upstreamGSP":"Mannington GSP","upstreamBSP":"Salisbury BSP","transformerRating":"2 x 7.5 / 15MVA","maxDemand":4.78,"minDemand":0.69,"contractedDemand":1.58,"demandHeadroom":"8.46","demandRAG":"Green","connectedGen":0.07,"contractedGen":0.1,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":7.85,"faultRating3Ph":13.1,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity & Upstream Fault Level Constraint","reinforcementWorks":"","subComment":"","nrn":"6707","faultsByYear":{"2015":5,"2016":3,"2017":3,"2018":5,"2019":8,"2020":4,"2021":8,"2022":11,"2023":9,"2024":12,"2025":10},"feederCount":5},{"id":"E - MANN - 54","name":"Teffont Primary","type":"Primary","voltage":"33 / 11","lat":51.078269,"lng":-2.0037037,"gridRef":"ST 99837 30994","upstreamGSP":"Mannington GSP","upstreamBSP":"Salisbury BSP","transformerRating":"1 x 5MVA + 1 x 6.3MVA","maxDemand":3.87,"minDemand":0.56,"contractedDemand":0.48,"demandHeadroom":"2.35","demandRAG":"Green","connectedGen":0.16,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":3.92,"faultRating3Ph":13.1,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity & Upstream Fault Level Constraint","reinforcementWorks":"","subComment":"","nrn":"6701","faultsByYear":{"2015":3,"2016":2,"2017":5,"2018":7,"2019":5,"2020":7,"2021":12,"2022":3,"2023":11,"2024":14,"2025":7},"feederCount":5},{"id":"E - MANN - 55","name":"Bourton Primary","type":"Primary","voltage":"33 / 11","lat":51.071236,"lng":-2.3244667,"gridRef":"ST 77363 30262","upstreamGSP":"Mannington GSP","upstreamBSP":"Shaftesbury BSP","transformerRating":"2 x 10MVA","maxDemand":8.52,"minDemand":1.23,"contractedDemand":2.12,"demandHeadroom":"3.00","demandRAG":"Green","connectedGen":0.71,"contractedGen":0.2,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":7.26,"faultRating3Ph":25,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"6719","faultsByYear":{"2015":8,"2016":6,"2017":4,"2018":8,"2019":4,"2020":9,"2021":17,"2022":10,"2023":5,"2024":10,"2025":11},"feederCount":7},{"id":"E - MANN - 56","name":"Gillingham Primary","type":"Primary","voltage":"33 / 11","lat":51.030903,"lng":-2.2839422,"gridRef":"ST 80185 25765","upstreamGSP":"Mannington GSP","upstreamBSP":"Shaftesbury BSP","transformerRating":"2 x 30MVA","maxDemand":4.9,"minDemand":0.71,"contractedDemand":9.03,"demandHeadroom":"26.27","demandRAG":"Green","connectedGen":0.37,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":7.36,"faultRating3Ph":25,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"7616","faultsByYear":{"2015":1,"2016":3,"2017":2,"2018":1,"2023":3,"2024":4,"2025":2},"feederCount":5},{"id":"E - MANN - 57","name":"Gussage St Michael Primary","type":"Primary","voltage":"33 / 11","lat":50.902226,"lng":-2.0207396,"gridRef":"ST 98638 11417","upstreamGSP":"Mannington GSP","upstreamBSP":"Shaftesbury BSP","transformerRating":"1 x 5MVA","maxDemand":1.21,"minDemand":0.2,"contractedDemand":0.05,"demandHeadroom":"7.22","demandRAG":"Green","connectedGen":0.07,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":3.01,"faultRating3Ph":16,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"6721","faultsByYear":{"2015":1,"2016":2,"2017":1,"2018":1,"2020":3,"2021":8,"2022":2,"2023":2,"2024":5,"2025":1},"feederCount":3},{"id":"E - MANN - 58","name":"Minchington Primary","type":"Primary","voltage":"33 / 11","lat":50.930117,"lng":-2.0559557,"gridRef":"ST 96164 14520","upstreamGSP":"Mannington GSP","upstreamBSP":"Shaftesbury BSP","transformerRating":"1 x 5MVA","maxDemand":2.28,"minDemand":0.33,"contractedDemand":1.12,"demandHeadroom":"3.33","demandRAG":"Green","connectedGen":0.09,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":2.69,"faultRating3Ph":12,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"6717","faultsByYear":{"2015":6,"2016":9,"2017":4,"2018":5,"2019":6,"2020":4,"2021":12,"2022":9,"2023":6,"2024":10,"2025":9},"feederCount":3},{"id":"E - MANN - 59","name":"Shaftesbury Primary","type":"Primary","voltage":"33 / 11","lat":51.009125,"lng":-2.2065547,"gridRef":"ST 85605 23325","upstreamGSP":"Mannington GSP","upstreamBSP":"Shaftesbury BSP","transformerRating":"2 x 12 / 24MVA","maxDemand":10.37,"minDemand":1.89,"contractedDemand":2.37,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":8.73,"faultRating3Ph":16,"demandConstraint":"Substation Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"6709","faultsByYear":{"2015":20,"2016":16,"2017":12,"2018":12,"2019":17,"2020":20,"2021":18,"2022":19,"2023":20,"2024":19,"2025":14},"feederCount":14},{"id":"E - MANN - 60","name":"Shroton Primary","type":"Primary","voltage":"33 / 11","lat":50.9222,"lng":-2.2097116,"gridRef":"ST 85356 13659","upstreamGSP":"Mannington GSP","upstreamBSP":"Shaftesbury BSP","transformerRating":"2 x 12 / 24MVA","maxDemand":14.43,"minDemand":2.08,"contractedDemand":1.73,"demandHeadroom":"9.99","demandRAG":"Green","connectedGen":1.25,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":7.8,"faultRating3Ph":25,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"7326","faultsByYear":{"2015":9,"2016":21,"2017":3,"2018":12,"2019":24,"2020":9,"2021":19,"2022":17,"2023":11,"2024":17,"2025":8},"feederCount":8},{"id":"E - MANN - 61","name":"Tarrant Rushton Primary","type":"Primary","voltage":"33 / 11","lat":50.865242,"lng":-2.0793804,"gridRef":"ST 94510 07307","upstreamGSP":"Mannington GSP","upstreamBSP":"Shaftesbury BSP","transformerRating":"2 x 6.3MVA","maxDemand":3.64,"minDemand":0.96,"contractedDemand":0.65,"demandHeadroom":"3.53","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":4.79,"faultRating3Ph":25,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"7323","faultsByYear":{"2015":4,"2016":2,"2017":5,"2018":3,"2019":2,"2020":9,"2021":5,"2022":3,"2023":3,"2024":9},"feederCount":6},{"id":"E - MANN - 62","name":"Tisbury Primary","type":"Primary","voltage":"33 / 11","lat":51.061442,"lng":-2.0950136,"gridRef":"ST 93438 29127","upstreamGSP":"Mannington GSP","upstreamBSP":"Shaftesbury BSP","transformerRating":"2 x 8MVA","maxDemand":5.12,"minDemand":0.74,"contractedDemand":6.22,"demandHeadroom":"0.70","demandRAG":"Amber","connectedGen":null,"contractedGen":0.2,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":5.36,"faultRating3Ph":25,"demandConstraint":"Substation Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"6718","faultsByYear":{"2015":7,"2016":4,"2017":11,"2018":7,"2019":10,"2020":4,"2021":3,"2022":8,"2023":5,"2024":8,"2025":8},"feederCount":5},{"id":"E - MANN - 63","name":"West Stour Primary","type":"Primary","voltage":"33 / 11","lat":50.997316,"lng":-2.3191625,"gridRef":"ST 77699 22040","upstreamGSP":"Mannington GSP","upstreamBSP":"Shaftesbury BSP","transformerRating":"2 x 7.5MVA + 1 x 8MVA","maxDemand":4.68,"minDemand":0.67,"contractedDemand":0.57,"demandHeadroom":"4.74","demandRAG":"Green","connectedGen":null,"contractedGen":0.17,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":4.4,"faultRating3Ph":13.1,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"7615","faultsByYear":{"2015":5,"2016":7,"2017":16,"2018":6,"2019":5,"2020":3,"2021":11,"2022":5,"2023":3,"2024":11,"2025":5},"feederCount":5},{"id":"E - MANN - 64","name":"Wincanton Primary","type":"Primary","voltage":"33 / 11","lat":51.048843,"lng":-2.4110034,"gridRef":"ST 71286 27802","upstreamGSP":"Mannington GSP","upstreamBSP":"Shaftesbury BSP","transformerRating":"2 x 7.5 / 15MVA","maxDemand":8.39,"minDemand":1.29,"contractedDemand":4.04,"demandHeadroom":"2.48","demandRAG":"Green","connectedGen":0.16,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":7.01,"faultRating3Ph":25,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"7611","faultsByYear":{"2015":6,"2016":5,"2017":7,"2018":18,"2019":9,"2020":14,"2021":7,"2022":7,"2023":3,"2024":3,"2025":10},"feederCount":6},{"id":"E - MANN - 65","name":"Bovington Primary","type":"Primary","voltage":"33 / 11","lat":50.689904,"lng":-2.2288178,"gridRef":"SY 83933 87831","upstreamGSP":"Mannington GSP","upstreamBSP":"Wareham BSP","transformerRating":"2 x 8MVA","maxDemand":5.31,"minDemand":0.76,"contractedDemand":0.12,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":5,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":8.28,"faultRating3Ph":13.1,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"7305","faultsByYear":{"2015":4,"2016":9,"2017":5,"2018":11,"2019":6,"2020":7,"2021":13,"2022":7,"2023":5,"2024":6},"feederCount":5},{"id":"E - MANN - 66","name":"Bushey Primary","type":"Primary","voltage":"33 / 11","lat":50.651464,"lng":-2.0343059,"gridRef":"SY 97671 83532","upstreamGSP":"Mannington GSP","upstreamBSP":"Wareham BSP","transformerRating":"1 x 5MVA","maxDemand":1.59,"minDemand":0.39,"contractedDemand":0.07,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":2.62,"faultRating3Ph":13.1,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"7306","faultsByYear":{"2015":12,"2016":2,"2017":8,"2018":8,"2019":6,"2020":7,"2021":8,"2022":6,"2023":12,"2024":4,"2025":4},"feederCount":2},{"id":"E - MANN - 67","name":"Swanage Primary","type":"Primary","voltage":"33 / 11","lat":50.613373,"lng":-1.9729521,"gridRef":"SZ 02010 79296","upstreamGSP":"Mannington GSP","upstreamBSP":"Wareham BSP","transformerRating":"2 x 10MVA","maxDemand":9.08,"minDemand":1.89,"contractedDemand":1.21,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":0.95,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":6.65,"faultRating3Ph":25,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"Replace both transformers with 20 / 40MVA units","subComment":"","nrn":"7312","faultsByYear":{"2015":8,"2016":8,"2017":7,"2018":15,"2019":13,"2020":9,"2021":8,"2022":18,"2023":19,"2024":4,"2025":10},"feederCount":5},{"id":"E - MANN - 68","name":"Wareham Town Primary","type":"Primary","voltage":"33 / 11","lat":50.686764,"lng":-2.114099,"gridRef":"SY 92036 87463","upstreamGSP":"Mannington GSP","upstreamBSP":"Wareham BSP","transformerRating":"2 x 11.25MVA","maxDemand":10.37,"minDemand":1.7,"contractedDemand":1.52,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":4.04,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":6.79,"faultRating3Ph":25,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"Replace both transformers with 20 / 40MVA units","subComment":"","nrn":"7309","faultsByYear":{"2015":15,"2016":10,"2017":14,"2018":10,"2019":15,"2020":11,"2021":14,"2022":13,"2023":7,"2024":8,"2025":9},"feederCount":7},{"id":"E - MELK - 01","name":"Melksham GSP","type":"GSP","voltage":"400 / 132","lat":51.391863,"lng":-2.1504276,"gridRef":"ST 89630 65880","upstreamGSP":"N/A","upstreamBSP":"N/A","maxDemand":null,"minDemand":null,"contractedDemand":null,"connectedGen":null,"contractedGen":null,"faultLevel3Ph":null,"faultRating3Ph":null,"subComment":"Any available capacity at Melksham GSP is shared with another DNO - NGED","nrn":null,"faultsByYear":{},"feederCount":0},{"id":"E - MELK - 02","name":"Andover BSP","type":"BSP","voltage":"132 / 33","lat":51.217494,"lng":-1.495475,"gridRef":"SU 35334 46598","upstreamGSP":"Melksham GSP","upstreamBSP":"N/A","transformerRating":"2 x 90MVA","maxDemand":77.79,"minDemand":11.21,"contractedDemand":23.99,"demandHeadroom":"23.66","demandRAG":"Green","connectedGen":78.59,"contractedGen":40.92,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":16.12,"faultRating3Ph":17.5,"demandConstraint":"","genConstraint":"Substation Thermal Capacity & Upstream Thermal Capacity & Substation Fault Level","reinforcementWorks":"Replace the 132kV swithcgear and add a 3rd 90MVA transformer","subComment":"","nrn":"3700","faultsByYear":{"2015":9,"2016":7,"2017":7,"2018":11,"2019":12,"2020":13,"2021":22,"2022":27,"2023":8,"2024":3,"2025":6},"feederCount":18},{"id":"E - MELK - 03","name":"Chippenham BSP","type":"BSP","voltage":"132 / 33","lat":51.467394,"lng":-2.107503,"gridRef":"ST 92629 74275","upstreamGSP":"Melksham GSP","upstreamBSP":"N/A","transformerRating":"14276","maxDemand":2,"minDemand":null,"contractedDemand":100.97,"demandHeadroom":"71.31","demandRAG":"55.40","connectedGen":null,"contractedGen":1,"genHeadroom":"208.32","genRAG":"17.50","faultLevel3Ph":null,"faultRating3Ph":null,"demandConstraint":"0.00","genConstraint":"14.76","reinforcementWorks":"","subComment":"","nrn":null,"faultsByYear":{},"feederCount":0},{"id":"E - MELK - 04","name":"Frome BSP","type":"BSP","voltage":"132 / 33","lat":51.23096,"lng":-2.3049659,"gridRef":"ST 78803 48019","upstreamGSP":"Melksham GSP","upstreamBSP":"N/A","transformerRating":"14539","maxDemand":2,"minDemand":null,"contractedDemand":81.35,"demandHeadroom":"28.09","demandRAG":"0.00","connectedGen":null,"contractedGen":1,"genHeadroom":"9.00","genRAG":"17.50","faultLevel3Ph":null,"faultRating3Ph":null,"demandConstraint":"19.00","genConstraint":"15.46","reinforcementWorks":"","subComment":"","nrn":"3128","faultsByYear":{"2015":15,"2016":31,"2017":19,"2018":22,"2019":34,"2020":19,"2021":37,"2022":24,"2023":32,"2024":24,"2025":24},"feederCount":20},{"id":"E - MELK - 05","name":"Norrington BSP","type":"BSP","voltage":"132 / 33","lat":51.38377,"lng":-2.1699006,"gridRef":"ST 88273 64983","upstreamGSP":"Melksham GSP","upstreamBSP":"N/A","transformerRating":"14409","maxDemand":3,"minDemand":null,"contractedDemand":137.42,"demandHeadroom":"44.93","demandRAG":"70.28","connectedGen":null,"contractedGen":1,"genHeadroom":"138.51","genRAG":"17.50","faultLevel3Ph":null,"faultRating3Ph":null,"demandConstraint":"0.00","genConstraint":"22.38","reinforcementWorks":"Split the existing Norrington BSP into Norrington A (3 x 90MVA transformers) and Norrington B (2 x 90MVA transformers) BSP's","subComment":"","nrn":null,"faultsByYear":{},"feederCount":0},{"id":"E - MELK - 06","name":"West Grafton BSP","type":"BSP","voltage":"132 / 33","lat":51.331515,"lng":-1.6525718,"gridRef":"SU 24302 59215","upstreamGSP":"Melksham GSP","upstreamBSP":"N/A","transformerRating":"1 x 22.5 / 45MVA + 1 x 45MVA","maxDemand":29.25,"minDemand":8.77,"contractedDemand":7.68,"demandHeadroom":"21.35","demandRAG":"Green","connectedGen":5.36,"contractedGen":14.25,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":12.98,"faultRating3Ph":13.1,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity & Substation Fault Level","reinforcementWorks":"","subComment":"","nrn":null,"faultsByYear":{},"feederCount":0},{"id":"E - MELK - 07","name":"Andover Primary","type":"Primary","voltage":"33 / 11","lat":51.217904,"lng":-1.4968164,"gridRef":"SU 35240 46643","upstreamGSP":"Melksham GSP","upstreamBSP":"Andover BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":7.43,"minDemand":1.64,"contractedDemand":2.34,"demandHeadroom":"14.99","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":9.35,"faultRating3Ph":25,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity & Upstream Fault Level Constraint","reinforcementWorks":"","subComment":"","nrn":"3700","faultsByYear":{"2015":9,"2016":7,"2017":7,"2018":11,"2019":12,"2020":13,"2021":22,"2022":27,"2023":8,"2024":3,"2025":6},"feederCount":18},{"id":"E - MELK - 08","name":"Andover East Primary","type":"Primary","voltage":"33 / 11","lat":51.215843,"lng":-1.4579957,"gridRef":"SU 37953 46433","upstreamGSP":"Melksham GSP","upstreamBSP":"Andover BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":16.69,"minDemand":5.67,"contractedDemand":6.36,"demandHeadroom":"6.91","demandRAG":"Green","connectedGen":0.59,"contractedGen":0.4,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":9.74,"faultRating3Ph":13.1,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity & Upstream Fault Level Constraint","reinforcementWorks":"","subComment":"","nrn":"3720","faultsByYear":{"2015":16,"2016":9,"2017":9,"2018":12,"2019":9,"2020":15,"2021":5,"2022":6,"2023":13,"2024":8,"2025":8},"feederCount":13},{"id":"E - MELK - 09","name":"Andover Town Primary","type":"Primary","voltage":"33 / 11","lat":51.203772,"lng":-1.483129,"gridRef":"SU 36207 45078","upstreamGSP":"Melksham GSP","upstreamBSP":"Andover BSP","transformerRating":"2 x 7.5 / 15MVA","maxDemand":7.65,"minDemand":1.36,"contractedDemand":0.76,"demandHeadroom":"6.07","demandRAG":"Green","connectedGen":0.28,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":12.73,"faultRating3Ph":16,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity & Upstream Fault Level Constraint","reinforcementWorks":"","subComment":"","nrn":"3726","faultsByYear":{"2015":6,"2017":6,"2018":4,"2019":5,"2020":2,"2021":2,"2022":3,"2023":5,"2024":4,"2025":4},"feederCount":5},{"id":"E - MELK - 10","name":"Barton Stacey Primary","type":"Primary","voltage":"33 / 11","lat":51.182169,"lng":-1.399417,"gridRef":"SU 42075 42720","upstreamGSP":"Melksham GSP","upstreamBSP":"Andover BSP","transformerRating":"2 x 7.5 / 15MVA","maxDemand":6.8,"minDemand":1.13,"contractedDemand":0.57,"demandHeadroom":"12.00","demandRAG":"Green","connectedGen":null,"contractedGen":12.2,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":6.18,"faultRating3Ph":25,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity & Upstream Fault Level Constraint","reinforcementWorks":"","subComment":"","nrn":"3719","faultsByYear":{"2015":12,"2016":11,"2017":5,"2018":6,"2019":3,"2020":5,"2021":10,"2022":10,"2023":6,"2024":4,"2025":7},"feederCount":5},{"id":"E - MELK - 11","name":"Hurstbourne Tarrant Primary","type":"Primary","voltage":"33 / 11","lat":51.270081,"lng":-1.4368458,"gridRef":"SU 39384 52476","upstreamGSP":"Melksham GSP","upstreamBSP":"Andover BSP","transformerRating":"2 x 5MVA","maxDemand":3.69,"minDemand":0.73,"contractedDemand":1.8,"demandHeadroom":"1.74","demandRAG":"Green","connectedGen":null,"contractedGen":0.67,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":3.43,"faultRating3Ph":25,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity & Upstream Fault Level Constraint","reinforcementWorks":"","subComment":"","nrn":"3724","faultsByYear":{"2015":6,"2016":5,"2017":12,"2018":11,"2019":10,"2020":4,"2021":5,"2022":12,"2023":10,"2024":10,"2025":9},"feederCount":4},{"id":"E - MELK - 12","name":"Middle Wallop Primary","type":"Primary","voltage":"33 / 11","lat":51.159812,"lng":-1.5583093,"gridRef":"SU 30984 40155","upstreamGSP":"Melksham GSP","upstreamBSP":"Andover BSP","transformerRating":"1 x 7.5 / 15MVA","maxDemand":6.9,"minDemand":0.99,"contractedDemand":0.71,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":4.4,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":5.25,"faultRating3Ph":13.1,"demandConstraint":"Substation Thermal Capacity","genConstraint":"Upstream Thermal Capacity & Upstream Fault Level Constraint","reinforcementWorks":"","subComment":"","nrn":"3709","faultsByYear":{"2015":12,"2016":3,"2017":8,"2018":4,"2019":9,"2020":5,"2021":12,"2022":6,"2023":10,"2024":6,"2025":3},"feederCount":4},{"id":"E - MELK - 13","name":"Portway Primary","type":"Primary","voltage":"33 / 11","lat":51.212183,"lng":-1.5088758,"gridRef":"SU 34402 46001","upstreamGSP":"Melksham GSP","upstreamBSP":"Andover BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":16.05,"minDemand":2.31,"contractedDemand":2.75,"demandHeadroom":"8.30","demandRAG":"Green","connectedGen":9.81,"contractedGen":8.05,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":10.48,"faultRating3Ph":13.1,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity & Upstream Fault Level Constraint","reinforcementWorks":"","subComment":"","nrn":"3722","faultsByYear":{"2015":5,"2016":2,"2017":5,"2019":4,"2020":3,"2021":3,"2022":3,"2023":10,"2024":5,"2025":5},"feederCount":7},{"id":"E - MELK - 14","name":"Thruxton Primary","type":"Primary","voltage":"33 / 11","lat":51.209534,"lng":-1.5843176,"gridRef":"SU 29134 45674","upstreamGSP":"Melksham GSP","upstreamBSP":"Andover BSP","transformerRating":"2 x 6.3MVA","maxDemand":4.19,"minDemand":0.68,"contractedDemand":0.92,"demandHeadroom":"3.45","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":5.4,"faultRating3Ph":13.1,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity & Upstream Fault Level Constraint","reinforcementWorks":"","subComment":"","nrn":"3715","faultsByYear":{"2015":4,"2016":7,"2017":2,"2018":5,"2019":2,"2020":4,"2021":14,"2022":9,"2023":8,"2024":9,"2025":6},"feederCount":4},{"id":"E - MELK - 15","name":"Whitchurch Primary","type":"Primary","voltage":"33 / 11","lat":51.233538,"lng":-1.3436196,"gridRef":"SU 45924 48466","upstreamGSP":"Melksham GSP","upstreamBSP":"Andover BSP","transformerRating":"1 x 5 / 6.5MVA + 1 x 7.5 / 15MVA","maxDemand":4.65,"minDemand":0.93,"contractedDemand":0.83,"demandHeadroom":"1.35","demandRAG":"Green","connectedGen":0.9,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":5.39,"faultRating3Ph":13.1,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity & Upstream Fault Level Constraint","reinforcementWorks":"","subComment":"","nrn":"3705","faultsByYear":{"2015":5,"2016":6,"2017":3,"2018":3,"2019":9,"2020":9,"2021":14,"2022":3,"2023":6,"2024":7,"2025":2},"feederCount":5},{"id":"E - MELK - 16","name":"Alderton Primary","type":"Primary","voltage":"33 / 11","lat":51.555203,"lng":-2.2233876,"gridRef":"ST 84609 84059","upstreamGSP":"Melksham GSP","upstreamBSP":"Chippenham BSP","transformerRating":"2 x 3MVA","maxDemand":2.92,"minDemand":0.48,"contractedDemand":0.26,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":3.33,"faultRating3Ph":13.1,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"Replace both transformers with 7.5 / 15MVA units","subComment":"","nrn":"3123","faultsByYear":{"2015":4,"2016":8,"2017":13,"2018":13,"2019":5,"2020":7,"2021":4,"2022":6,"2023":9,"2024":8,"2025":8},"feederCount":2},{"id":"E - MELK - 17","name":"Calne Primary","type":"Primary","voltage":"33 / 11","lat":51.451457,"lng":-1.9938927,"gridRef":"SU 00521 72497","upstreamGSP":"Melksham GSP","upstreamBSP":"Chippenham BSP","transformerRating":"2 x 15MVA","maxDemand":15.4,"minDemand":2.22,"contractedDemand":4.03,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":11.88,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":11.79,"faultRating3Ph":13.1,"demandConstraint":"Substation Thermal Capacity & Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"3109","faultsByYear":{"2015":9,"2016":10,"2017":12,"2018":15,"2019":18,"2020":13,"2021":14,"2022":9,"2023":15,"2024":13,"2025":13},"feederCount":12},{"id":"E - MELK - 18","name":"Cocklebury Primary","type":"Primary","voltage":"33 / 11","lat":51.46393,"lng":-2.1101146,"gridRef":"ST 92447 73890","upstreamGSP":"Melksham GSP","upstreamBSP":"Chippenham BSP","transformerRating":"3 x 12 / 24MVA","maxDemand":16.77,"minDemand":4.54,"contractedDemand":6.77,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":21.34,"faultRating3Ph":13.1,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity & Substation Fault Level","reinforcementWorks":"","subComment":"","nrn":"3124","faultsByYear":{"2015":8,"2016":6,"2017":7,"2018":7,"2019":6,"2020":7,"2021":9,"2022":12,"2023":8,"2024":14,"2025":7},"feederCount":9},{"id":"E - MELK - 19","name":"Lyneham Primary","type":"Primary","voltage":"33 / 11","lat":51.523244,"lng":-2.0107905,"gridRef":"ST 99348 80481","upstreamGSP":"Melksham GSP","upstreamBSP":"Chippenham BSP","transformerRating":"2 x 7.5 / 10.5MVA","maxDemand":9.07,"minDemand":1.43,"contractedDemand":2.63,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":0.3,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":7.09,"faultRating3Ph":13.1,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"3125","faultsByYear":{"2015":14,"2016":5,"2017":13,"2018":9,"2019":20,"2020":13,"2021":12,"2022":4,"2023":9,"2024":1,"2025":8},"feederCount":6},{"id":"E - MELK - 20","name":"Malmesbury Primary","type":"Primary","voltage":"33 / 11","lat":51.586238,"lng":-2.1127057,"gridRef":"ST 92288 87493","upstreamGSP":"Melksham GSP","upstreamBSP":"Chippenham BSP","transformerRating":"2 x 10MVA","maxDemand":10.35,"minDemand":3.79,"contractedDemand":1.6,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":0.7,"contractedGen":0.06,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":7.76,"faultRating3Ph":13.1,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"3116","faultsByYear":{"2015":10,"2016":10,"2017":18,"2018":13,"2019":19,"2020":3,"2021":8,"2022":15,"2023":15,"2024":16,"2025":14},"feederCount":14},{"id":"E - MELK - 21","name":"Rowden Primary","type":"Primary","voltage":"33 / 11","lat":51.452378,"lng":-2.1337171,"gridRef":"ST 90805 72608","upstreamGSP":"Melksham GSP","upstreamBSP":"Chippenham BSP","transformerRating":"2 x 15 / 21MVA","maxDemand":14.86,"minDemand":3.56,"contractedDemand":10.67,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":0.38,"contractedGen":0.09,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":9.28,"faultRating3Ph":25,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"Add a 3rd 15 / 30MVA transformer","subComment":"","nrn":"3111","faultsByYear":{"2015":8,"2016":4,"2017":7,"2018":8,"2019":9,"2020":12,"2021":10,"2022":7,"2023":9,"2024":4,"2025":5},"feederCount":7},{"id":"E - MELK - 22","name":"Sutton Benger Primary","type":"Primary","voltage":"33 / 11","lat":51.519338,"lng":-2.0966001,"gridRef":"ST 93394 80051","upstreamGSP":"Melksham GSP","upstreamBSP":"Chippenham BSP","transformerRating":"2 x 7.5 / 15MVA","maxDemand":5.81,"minDemand":0.84,"contractedDemand":9.42,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":0.2,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":9.29,"faultRating3Ph":13.1,"demandConstraint":"Substation Thermal Capacity & Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"Replace both transformers with 15 / 30MVA units","subComment":"","nrn":"3108","faultsByYear":{"2015":1,"2016":3,"2017":5,"2018":5,"2019":3,"2020":4,"2021":1,"2022":3,"2023":3,"2024":1,"2025":3},"feederCount":4},{"id":"E - MELK - 23","name":"Tetbury Primary","type":"Primary","voltage":"33 / 11","lat":51.639703,"lng":-2.1501205,"gridRef":"ST 89708 93444","upstreamGSP":"Melksham GSP","upstreamBSP":"Chippenham BSP","transformerRating":"2 x 7.5MVA","maxDemand":5.99,"minDemand":1.33,"contractedDemand":2.36,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":0.59,"contractedGen":0.06,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":6.08,"faultRating3Ph":13.1,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"3121","faultsByYear":{"2015":6,"2016":8,"2017":4,"2018":7,"2019":10,"2020":6,"2021":9,"2022":4,"2023":9,"2024":12,"2025":7},"feederCount":5},{"id":"E - MELK - 24","name":"Yatton Keynell Primary","type":"Primary","voltage":"33 / 11","lat":51.480849,"lng":-2.184273,"gridRef":"ST 87300 75782","upstreamGSP":"Melksham GSP","upstreamBSP":"Chippenham BSP","transformerRating":"1 x 5MVA","maxDemand":4.67,"minDemand":0.67,"contractedDemand":2.11,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":4.04,"faultRating3Ph":13.1,"demandConstraint":"Substation Thermal Capacity & Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"3113","faultsByYear":{"2015":16,"2016":7,"2017":8,"2018":11,"2019":12,"2020":19,"2021":4,"2022":18,"2023":15,"2024":10,"2025":4},"feederCount":4},{"id":"E - MELK - 25","name":"Bruton Primary","type":"Primary","voltage":"33 / 11","lat":51.114782,"lng":-2.4429037,"gridRef":"ST 69094 35148","upstreamGSP":"Melksham GSP","upstreamBSP":"Frome BSP","transformerRating":"2 x 4 / 8MVA","maxDemand":5.1,"minDemand":0.78,"contractedDemand":1.13,"demandHeadroom":"1.79","demandRAG":"Green","connectedGen":1.9,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":0.84,"faultRating3Ph":25,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"7609","faultsByYear":{"2015":10,"2016":3,"2017":7,"2018":11,"2019":3,"2020":5,"2021":9,"2022":6,"2023":6,"2024":7,"2025":12},"feederCount":6},{"id":"E - MELK - 26","name":"Codford Primary","type":"Primary","voltage":"33 / 11","lat":51.155279,"lng":-2.0389563,"gridRef":"ST 97372 39559","upstreamGSP":"Melksham GSP","upstreamBSP":"Frome BSP","transformerRating":"1 x 5MVA","maxDemand":3.37,"minDemand":0.71,"contractedDemand":1.74,"demandHeadroom":"1.56","demandRAG":"Green","connectedGen":1.9,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":3.45,"faultRating3Ph":25,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"3112","faultsByYear":{"2015":4,"2016":3,"2017":3,"2018":8,"2019":6,"2020":6,"2021":8,"2022":6,"2023":7,"2024":3,"2025":2},"feederCount":5},{"id":"E - MELK - 27","name":"Crockerton Primary","type":"Primary","voltage":"33 / 11","lat":51.189429,"lng":-2.1768679,"gridRef":"ST 87736 43371","upstreamGSP":"Melksham GSP","upstreamBSP":"Frome BSP","transformerRating":"2 x 10 / 14MVA","maxDemand":12.94,"minDemand":2.65,"contractedDemand":1.58,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":1.9,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":8.63,"faultRating3Ph":25,"demandConstraint":"Substation Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"3126","faultsByYear":{"2015":4,"2016":5,"2017":15,"2018":17,"2019":14,"2020":12,"2021":17,"2022":11,"2023":12,"2024":9,"2025":5},"feederCount":8},{"id":"E - MELK - 28","name":"Frome Primary","type":"Primary","voltage":"33 / 11","lat":51.231249,"lng":-2.3042947,"gridRef":"ST 78850 48051","upstreamGSP":"Melksham GSP","upstreamBSP":"Frome BSP","transformerRating":"85218","maxDemand":null,"minDemand":26.41,"contractedDemand":5.73,"demandHeadroom":"0.00","demandRAG":"12.71","connectedGen":1,"contractedGen":2.41,"genHeadroom":"Yes","genRAG":"14.48","faultLevel3Ph":13.1,"faultRating3Ph":null,"demandConstraint":"Green","genConstraint":"Red","reinforcementWorks":"","subComment":"","nrn":"3128","faultsByYear":{"2015":15,"2016":31,"2017":19,"2018":22,"2019":34,"2020":19,"2021":37,"2022":24,"2023":32,"2024":24,"2025":24},"feederCount":20},{"id":"E - MELK - 29","name":"Hawkeridge Primary","type":"Primary","voltage":"33 / 11","lat":51.276215,"lng":-2.196039,"gridRef":"ST 86422 53026","upstreamGSP":"Melksham GSP","upstreamBSP":"Frome BSP","transformerRating":"1 x 7.5 / 15MVA + 1 x 15 / 30MVA","maxDemand":12.53,"minDemand":1.81,"contractedDemand":0.1,"demandHeadroom":"3.31","demandRAG":"Green","connectedGen":null,"contractedGen":7.6,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":13.03,"faultRating3Ph":25,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"3103","faultsByYear":{"2015":2,"2017":4,"2021":1,"2024":2},"feederCount":3},{"id":"E - MELK - 30","name":"Holwell Primary","type":"Primary","voltage":"33 / 11","lat":51.200229,"lng":-2.3993971,"gridRef":"ST 72191 44633","upstreamGSP":"Melksham GSP","upstreamBSP":"Frome BSP","transformerRating":"2 x 7.5 / 15MVA","maxDemand":12.35,"minDemand":1.78,"contractedDemand":0.64,"demandHeadroom":"1.09","demandRAG":"Amber","connectedGen":null,"contractedGen":1,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":7.72,"faultRating3Ph":25,"demandConstraint":"Substation Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"3107","faultsByYear":{"2015":14,"2016":9,"2017":14,"2018":7,"2019":10,"2020":11,"2021":18,"2022":20,"2023":16,"2024":21,"2025":7},"feederCount":6},{"id":"E - MELK - 31","name":"Warminster Primary","type":"Primary","voltage":"33 / 11","lat":51.199972,"lng":-2.216983,"gridRef":"ST 84936 44551","upstreamGSP":"Melksham GSP","upstreamBSP":"Frome BSP","transformerRating":"2 x 7.5 / 15MVA","maxDemand":8.16,"minDemand":1.27,"contractedDemand":6.16,"demandHeadroom":"7.05","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":8.24,"faultRating3Ph":16,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"3127","faultsByYear":{"2015":4,"2016":2,"2017":1,"2018":2,"2019":4,"2020":6,"2021":8,"2022":3,"2023":2,"2024":3,"2025":1},"feederCount":4},{"id":"E - MELK - 32","name":"Westbury Primary","type":"Primary","voltage":"33 / 11","lat":51.262792,"lng":-2.178325,"gridRef":"ST 87654 51530","upstreamGSP":"Melksham GSP","upstreamBSP":"Frome BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":13.7,"minDemand":2.65,"contractedDemand":3.05,"demandHeadroom":"10.38","demandRAG":"Green","connectedGen":2.57,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":10.18,"faultRating3Ph":13.1,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"3118","faultsByYear":{"2015":7,"2016":7,"2017":10,"2018":14,"2019":6,"2020":11,"2021":8,"2022":4,"2023":8,"2024":8,"2025":18},"feederCount":9},{"id":"E - MELK - 33","name":"Ashton Park Primary","type":"Primary","voltage":"33 / 11","lat":51.318628,"lng":-2.1859029,"gridRef":"ST 87141 57741","upstreamGSP":"Melksham GSP","upstreamBSP":"Norrington BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":18.18,"minDemand":2.62,"contractedDemand":19.33,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":3.8,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":9.16,"faultRating3Ph":13.1,"demandConstraint":"Substation Thermal Capacity & Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity & Upstream Fault Level Constraint","reinforcementWorks":"Mar-33","subComment":"","nrn":"3122","faultsByYear":{"2015":11,"2016":10,"2017":3,"2018":7,"2019":7,"2020":6,"2021":6,"2022":14,"2023":12,"2024":9,"2025":2},"feederCount":8},{"id":"E - MELK - 34","name":"Bradford-On-Avon Primary","type":"Primary","voltage":"33 / 11","lat":51.343847,"lng":-2.2704395,"gridRef":"ST 81260 60564","upstreamGSP":"Melksham GSP","upstreamBSP":"Norrington BSP","transformerRating":"2 x 30MVA","maxDemand":12.33,"minDemand":2.28,"contractedDemand":2.89,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":8.66,"faultRating3Ph":25,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity & Upstream Fault Level Constraint","reinforcementWorks":"","subComment":"","nrn":"3119","faultsByYear":{"2015":9,"2016":11,"2017":8,"2018":16,"2019":13,"2020":7,"2021":16,"2022":11,"2023":16,"2024":20,"2025":14},"feederCount":7},{"id":"E - MELK - 35","name":"Bromham Primary","type":"Primary","voltage":"33 / 11","lat":51.392983,"lng":-2.0205036,"gridRef":"ST 98670 65994","upstreamGSP":"Melksham GSP","upstreamBSP":"Norrington BSP","transformerRating":"1 x 5MVA","maxDemand":3.19,"minDemand":0.46,"contractedDemand":0.34,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":0.38,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":2.92,"faultRating3Ph":13.1,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity & Upstream Fault Level Constraint","reinforcementWorks":"","subComment":"","nrn":"3101","faultsByYear":{"2015":10,"2016":10,"2017":5,"2018":5,"2019":2,"2020":2,"2021":4,"2022":6,"2023":5,"2024":3,"2025":6},"feederCount":3},{"id":"E - MELK - 36","name":"Corsham Primary","type":"Primary","voltage":"33 / 11","lat":51.425098,"lng":-2.1917286,"gridRef":"ST 86766 69583","upstreamGSP":"Melksham GSP","upstreamBSP":"Norrington BSP","transformerRating":"2 x 10MVA","maxDemand":9.14,"minDemand":2.25,"contractedDemand":1.87,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":0.2,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":9.11,"faultRating3Ph":13.1,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity & Upstream Fault Level Constraint","reinforcementWorks":"","subComment":"","nrn":"3105","faultsByYear":{"2016":6,"2017":4,"2018":4,"2019":6,"2020":4,"2021":5,"2022":4,"2023":7,"2024":9,"2025":4},"feederCount":5},{"id":"E - MELK - 37","name":"Devizes Primary","type":"Primary","voltage":"33 / 11","lat":51.347954,"lng":-1.9998646,"gridRef":"SU 00106 60986","upstreamGSP":"Melksham GSP","upstreamBSP":"Norrington BSP","transformerRating":"2 x 15 / 21MVA","maxDemand":20.51,"minDemand":5.64,"contractedDemand":4.3,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":1.3,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":11.8,"faultRating3Ph":25,"demandConstraint":"Substation Thermal Capacity & Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity & Upstream Fault Level Constraint","reinforcementWorks":"Replace both transformers with 20 / 40MVA units","subComment":"","nrn":"3104","faultsByYear":{"2015":13,"2016":11,"2017":19,"2018":16,"2019":17,"2020":9,"2021":13,"2022":8,"2023":5,"2024":19,"2025":18},"feederCount":12},{"id":"E - MELK - 38","name":"Easterton Primary","type":"Primary","voltage":"33 / 11","lat":51.2917,"lng":-1.9788981,"gridRef":"SU 01568 54730","upstreamGSP":"Melksham GSP","upstreamBSP":"Norrington BSP","transformerRating":"2 x 7.5 / 15MVA","maxDemand":8,"minDemand":1.15,"contractedDemand":1.57,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":8.47,"faultRating3Ph":13.1,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity & Upstream Fault Level Constraint","reinforcementWorks":"","subComment":"","nrn":"3106","faultsByYear":{"2015":11,"2016":10,"2017":11,"2018":8,"2019":8,"2020":9,"2021":12,"2022":1,"2023":22,"2024":9,"2025":7},"feederCount":5},{"id":"E - MELK - 39","name":"Melksham Town Primary","type":"Primary","voltage":"33 / 11","lat":51.375831,"lng":-2.1426167,"gridRef":"ST 90170 64096","upstreamGSP":"Melksham GSP","upstreamBSP":"Norrington BSP","transformerRating":"2 x 20 / 40MVA","maxDemand":25.96,"minDemand":3.74,"contractedDemand":8.26,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":8.74,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":15.18,"faultRating3Ph":25,"demandConstraint":"Substation Thermal Capacity & Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity & Upstream Fault Level Constraint","reinforcementWorks":"","subComment":"","nrn":"3110","faultsByYear":{"2015":14,"2016":10,"2017":22,"2018":17,"2019":23,"2020":20,"2021":20,"2022":17,"2023":8,"2024":18,"2025":12},"feederCount":14},{"id":"E - MELK - 40","name":"Spring Quarry West Primary","type":"Primary","voltage":"33 / 11","lat":51.41725,"lng":-2.2261794,"gridRef":"ST 84368 68717","upstreamGSP":"Melksham GSP","upstreamBSP":"Norrington BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":8.23,"minDemand":1.88,"contractedDemand":0.62,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":7,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":10.64,"faultRating3Ph":13.1,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity & Upstream Fault Level Constraint","reinforcementWorks":"","subComment":"","nrn":"3117","faultsByYear":{"2015":20,"2016":10,"2017":13,"2018":7,"2019":10,"2020":3,"2021":13,"2022":9,"2023":8,"2024":4,"2025":8},"feederCount":6},{"id":"E - MELK - 41","name":"Trowbridge Town Primary","type":"Primary","voltage":"33 / 11","lat":51.321219,"lng":-2.2214012,"gridRef":"ST 84668 58036","upstreamGSP":"Melksham GSP","upstreamBSP":"Norrington BSP","transformerRating":"2 x 20 / 26MVA","maxDemand":14.56,"minDemand":4.17,"contractedDemand":5.76,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":0.1,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":11.11,"faultRating3Ph":13.1,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity & Upstream Fault Level Constraint","reinforcementWorks":"","subComment":"","nrn":"3102","faultsByYear":{"2015":6,"2016":5,"2017":11,"2018":11,"2019":10,"2020":8,"2021":5,"2022":2,"2023":13,"2024":11,"2025":6},"feederCount":9},{"id":"E - MELK - 42","name":"Marlborough South Primary","type":"Primary","voltage":"33 / 11","lat":51.413071,"lng":-1.7239782,"gridRef":"SU 19293 68264","upstreamGSP":"Melksham GSP","upstreamBSP":"West Grafton BSP","transformerRating":"2 x 7.5 / 15MVA","maxDemand":11.77,"minDemand":4,"contractedDemand":1.53,"demandHeadroom":"1.49","demandRAG":"Green","connectedGen":0.08,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":5.71,"faultRating3Ph":25,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity & Upstream Fault Level Constraint","reinforcementWorks":"","subComment":"","nrn":"3725","faultsByYear":{"2015":3,"2016":15,"2017":19,"2018":17,"2019":17,"2020":13,"2021":20,"2022":15,"2023":7,"2024":17,"2025":15},"feederCount":6},{"id":"E - MELK - 43","name":"Ramsbury Primary","type":"Primary","voltage":"33 / 11","lat":51.447303,"lng":-1.6074032,"gridRef":"SU 27380 72108","upstreamGSP":"Melksham GSP","upstreamBSP":"West Grafton BSP","transformerRating":"2 x 4 / 8MVA","maxDemand":3.35,"minDemand":0.49,"contractedDemand":1.45,"demandHeadroom":"4.60","demandRAG":"Green","connectedGen":0.1,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":4.92,"faultRating3Ph":13.1,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity & Upstream Fault Level Constraint","reinforcementWorks":"","subComment":"","nrn":"3702","faultsByYear":{"2015":10,"2016":11,"2017":9,"2018":14,"2019":12,"2020":8,"2021":11,"2022":10,"2023":16,"2024":10,"2025":9},"feederCount":3},{"id":"E - MELK - 44","name":"Tidworth Primary","type":"Primary","voltage":"33 / 11","lat":51.245007,"lng":-1.6562893,"gridRef":"SU 24088 49593","upstreamGSP":"Melksham GSP","upstreamBSP":"West Grafton BSP","transformerRating":"2 x 10 / 14MVA","maxDemand":8.8,"minDemand":2.39,"contractedDemand":3.2,"demandHeadroom":"6.68","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":8.37,"faultRating3Ph":25,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity & Upstream Fault Level Constraint","reinforcementWorks":"","subComment":"","nrn":"3718","faultsByYear":{"2015":4,"2016":5,"2017":2,"2018":3,"2019":4,"2020":12,"2021":6,"2022":3,"2023":1,"2025":5},"feederCount":7},{"id":"E - MELK - 45","name":"West Grafton Village Primary","type":"Primary","voltage":"33 / 11","lat":51.341068,"lng":-1.6476615,"gridRef":"SU 24639 60279","upstreamGSP":"Melksham GSP","upstreamBSP":"West Grafton BSP","transformerRating":"2 x 7.5MVA","maxDemand":5.27,"minDemand":0.76,"contractedDemand":1.49,"demandHeadroom":"3.61","demandRAG":"Green","connectedGen":0.19,"contractedGen":0.15,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":9.83,"faultRating3Ph":13.1,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity & Upstream Fault Level Constraint","reinforcementWorks":"","subComment":"","nrn":"3704","faultsByYear":{"2015":6,"2016":14,"2017":10,"2018":19,"2019":11,"2020":19,"2021":20,"2022":7,"2023":13,"2024":14,"2025":11},"feederCount":3},{"id":"E - MITY - 01","name":"Minety GSP","type":"GSP","voltage":"400 / 132","lat":51.607485,"lng":-2.0012516,"gridRef":"SU 00010 89850","upstreamGSP":"N/A","upstreamBSP":"N/A","transformerRating":"61142","maxDemand":61199,"minDemand":4,"contractedDemand":null,"demandHeadroom":"22.00","demandRAG":"278.40","connectedGen":null,"contractedGen":null,"genHeadroom":"475.79","genRAG":"N/A","faultLevel3Ph":null,"faultRating3Ph":841.39,"demandConstraint":"321.11","genConstraint":"40.00","reinforcementWorks":"Substation Thermal Capacity","subComment":"","nrn":null,"faultsByYear":{},"feederCount":0},{"id":"E - MITY - 02","name":"Cirencester BSP","type":"BSP","voltage":"132 / 33","lat":51.702049,"lng":-1.9623153,"gridRef":"SP 02701 00368","upstreamGSP":"Minety GSP","upstreamBSP":"N/A","transformerRating":"10422","maxDemand":null,"minDemand":57,"contractedDemand":15.91,"demandHeadroom":"12.58","demandRAG":"49.30","connectedGen":1,"contractedGen":53.87,"genHeadroom":"Yes","genRAG":"13.67","faultLevel3Ph":25,"faultRating3Ph":null,"demandConstraint":"Green","genConstraint":"Red","reinforcementWorks":"Jan-28","subComment":"","nrn":null,"faultsByYear":{},"feederCount":0},{"id":"E - MITY - 03","name":"Stratton (Main) BSP","type":"BSP","voltage":"132 / 33","lat":51.597322,"lng":-1.7555635,"gridRef":"SU 17028 88748","upstreamGSP":"Minety GSP","upstreamBSP":"N/A","transformerRating":"10428","maxDemand":null,"minDemand":48.65,"contractedDemand":14.73,"demandHeadroom":"25.00","demandRAG":"57.99","connectedGen":1,"contractedGen":78.95,"genHeadroom":"Yes","genRAG":"14.76","faultLevel3Ph":17.5,"faultRating3Ph":null,"demandConstraint":"Green","genConstraint":"Red","reinforcementWorks":"","subComment":"","nrn":null,"faultsByYear":{},"feederCount":0},{"id":"E - MITY - 04","name":"Stratton (Reserve) BSP","type":"BSP","voltage":"132 / 33","lat":51.597322,"lng":-1.7555635,"gridRef":"SU 17028 88748","upstreamGSP":"Minety GSP","upstreamBSP":"N/A","transformerRating":"2 x 30 / 60MVA","maxDemand":49.75,"minDemand":14.3,"contractedDemand":45.49,"demandHeadroom":"1.85","demandRAG":"Red","connectedGen":64.09,"contractedGen":104.29,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":14.56,"faultRating3Ph":17.5,"demandConstraint":"Substation Thermal Capacity","genConstraint":"Substation Thermal Capacity & Upstream Thermal Capacity","reinforcementWorks":"Replace both transformers with 90MVA units","subComment":"","nrn":null,"faultsByYear":{},"feederCount":0},{"id":"E - MITY - 05","name":"Swindon BSP","type":"BSP","voltage":"132 / 33","lat":51.582282,"lng":-1.8217579,"gridRef":"SU 12447 87062","upstreamGSP":"Minety GSP","upstreamBSP":"N/A","transformerRating":"11056","maxDemand":1,"minDemand":null,"contractedDemand":65.28,"demandHeadroom":"21.66","demandRAG":"0.00","connectedGen":null,"contractedGen":1,"genHeadroom":"3.20","genRAG":"17.50","faultLevel3Ph":null,"faultRating3Ph":null,"demandConstraint":"39.37","genConstraint":"16.42","reinforcementWorks":"Establish a new 132kV switchboard at Swindon BSP and reconfigure the Galileo - Stratton - Toothill 132kV network","subComment":"","nrn":"3420","faultsByYear":{"2015":8,"2016":14,"2017":11,"2018":9,"2019":12,"2020":15,"2021":8,"2022":7,"2023":13,"2024":18,"2025":7},"feederCount":26},{"id":"E - MITY - 06","name":"Toothill BSP","type":"BSP","voltage":"132 / 33","lat":51.554239,"lng":-1.8111364,"gridRef":"SU 13191 83945","upstreamGSP":"Minety GSP","upstreamBSP":"N/A","transformerRating":"11430","maxDemand":11432,"minDemand":2,"contractedDemand":null,"demandHeadroom":"16.27","demandRAG":"40.26","connectedGen":null,"contractedGen":null,"genHeadroom":"61.06","genRAG":"0.00","faultLevel3Ph":null,"faultRating3Ph":39,"demandConstraint":"41.05","genConstraint":"17.50","reinforcementWorks":"Substation Thermal Capacity & Upstream Thermal Capacity","subComment":"","nrn":"3417","faultsByYear":{"2015":4,"2016":9,"2017":4,"2018":3,"2019":4,"2020":3,"2021":7,"2022":4,"2023":4,"2024":2,"2025":7},"feederCount":14},{"id":"E - MITY - 07","name":"Galileo Primary","type":"Primary","voltage":"132 / 11","lat":51.552387,"lng":-1.848571,"gridRef":"SU 10596 83733","upstreamGSP":"Minety GSP","upstreamBSP":"N/A","transformerRating":"2 x 22.5 / 45MVA","maxDemand":14.1,"minDemand":3.95,"contractedDemand":4.59,"demandHeadroom":"30.38","demandRAG":"Green","connectedGen":0.19,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":13.91,"faultRating3Ph":25,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"3427","faultsByYear":{"2016":1,"2018":2,"2019":4,"2020":1,"2023":1,"2024":3,"2025":2},"feederCount":4},{"id":"E - MITY - 08","name":"Cirencester Town Primary","type":"Primary","voltage":"33 / 11","lat":51.706175,"lng":-1.9614436,"gridRef":"SP 02761 00827","upstreamGSP":"Minety GSP","upstreamBSP":"Cirencester BSP","transformerRating":"2 x 15MVA","maxDemand":16.92,"minDemand":3.11,"contractedDemand":11.97,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":1.04,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":8.72,"faultRating3Ph":13.1,"demandConstraint":"Substation Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"Replace both transformers with 15 / 30MVA units (Sep-26)","subComment":"","nrn":"3422","faultsByYear":{"2015":7,"2016":6,"2017":2,"2018":10,"2019":4,"2020":7,"2021":14,"2022":3,"2023":7,"2024":4,"2025":4},"feederCount":8},{"id":"E - MITY - 09","name":"Cricklade Primary","type":"Primary","voltage":"33 / 11","lat":51.638158,"lng":-1.8655681,"gridRef":"SU 09400 93270","upstreamGSP":"Minety GSP","upstreamBSP":"Cirencester BSP","transformerRating":"2 x 7.5 / 15MVA","maxDemand":8.46,"minDemand":1.75,"contractedDemand":1.84,"demandHeadroom":"4.73","demandRAG":"Green","connectedGen":0.95,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":8.24,"faultRating3Ph":20,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"3412","faultsByYear":{"2015":6,"2016":19,"2017":19,"2018":23,"2019":12,"2020":20,"2021":20,"2022":20,"2023":28,"2024":34,"2025":26},"feederCount":8},{"id":"E - MITY - 10","name":"Fairford Primary","type":"Primary","voltage":"33 / 11","lat":51.70359,"lng":-1.7927605,"gridRef":"SP 14418 00559","upstreamGSP":"Minety GSP","upstreamBSP":"Cirencester BSP","transformerRating":"2 x 7.5 / 15MVA","maxDemand":9.31,"minDemand":1.99,"contractedDemand":2.35,"demandHeadroom":"5.66","demandRAG":"Green","connectedGen":0.54,"contractedGen":0.01,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":8.19,"faultRating3Ph":25,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"3425","faultsByYear":{"2015":4,"2016":8,"2017":16,"2018":15,"2019":20,"2020":16,"2021":15,"2022":10,"2023":12,"2024":17,"2025":16},"feederCount":6},{"id":"E - MITY - 11","name":"Kemble RAF Primary","type":"Primary","voltage":"33 / 11","lat":51.662648,"lng":-2.0581563,"gridRef":"ST 96074 95987","upstreamGSP":"Minety GSP","upstreamBSP":"Cirencester BSP","transformerRating":"2 x 10MVA","maxDemand":1.57,"minDemand":0.23,"contractedDemand":0.71,"demandHeadroom":"11.01","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":3.79,"faultRating3Ph":20,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"3419","faultsByYear":{"2015":4,"2022":1},"feederCount":1},{"id":"E - MITY - 12","name":"Minety Village Primary","type":"Primary","voltage":"33 / 11","lat":51.626203,"lng":-1.9776039,"gridRef":"SU 01647 91932","upstreamGSP":"Minety GSP","upstreamBSP":"Cirencester BSP","transformerRating":"1 x 7.5 / 15MVA","maxDemand":3.94,"minDemand":0.7,"contractedDemand":0.25,"demandHeadroom":"12.19","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":6.38,"faultRating3Ph":13.1,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"3415","faultsByYear":{"2015":18,"2016":12,"2017":20,"2018":5,"2019":14,"2020":9,"2021":18,"2022":9,"2023":16,"2024":9,"2025":7},"feederCount":6},{"id":"E - MITY - 13","name":"Northleach Primary","type":"Primary","voltage":"33 / 11","lat":51.82678,"lng":-1.8482202,"gridRef":"SP 10557 14251","upstreamGSP":"Minety GSP","upstreamBSP":"Cirencester BSP","transformerRating":"2 x 10MVA","maxDemand":5.61,"minDemand":1.37,"contractedDemand":0.77,"demandHeadroom":"6.94","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":6.09,"faultRating3Ph":25,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"3424","faultsByYear":{"2015":14,"2016":9,"2017":24,"2018":22,"2019":20,"2020":18,"2021":26,"2022":10,"2023":12,"2024":18,"2025":15},"feederCount":7},{"id":"E - MITY - 14","name":"Shipton Oliffe Primary","type":"Primary","voltage":"33 / 11","lat":51.87048,"lng":-1.9449936,"gridRef":"SP 03884 19102","upstreamGSP":"Minety GSP","upstreamBSP":"Cirencester BSP","transformerRating":"2 x 4MVA","maxDemand":2.78,"minDemand":0.4,"contractedDemand":0.26,"demandHeadroom":"0.84","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":3.65,"faultRating3Ph":13.1,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"3407","faultsByYear":{"2015":8,"2016":5,"2017":13,"2018":7,"2019":17,"2020":11,"2021":12,"2022":7,"2023":2,"2024":7,"2025":7},"feederCount":3},{"id":"E - MITY - 15","name":"Whiteway Primary","type":"Primary","voltage":"33 / 11","lat":51.726246,"lng":-1.9713441,"gridRef":"SP 02076 03059","upstreamGSP":"Minety GSP","upstreamBSP":"Cirencester BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":9.31,"minDemand":1.4,"contractedDemand":0.94,"demandHeadroom":"18.54","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":8.24,"faultRating3Ph":13.1,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"3423","faultsByYear":{"2015":3,"2016":8,"2017":4,"2018":7,"2019":10,"2020":8,"2021":8,"2022":2,"2023":7,"2024":9,"2025":1},"feederCount":4},{"id":"E - MITY - 16","name":"Drakes Way Primary","type":"Primary","voltage":"33 / 11","lat":51.569444,"lng":-1.7575741,"gridRef":"SU 16899 85647","upstreamGSP":"Minety GSP","upstreamBSP":"Stratton (Main) BSP","transformerRating":"2 x 7.5 / 15MVA","maxDemand":7.92,"minDemand":1.4,"contractedDemand":0.98,"demandHeadroom":"11.00","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":8.44,"faultRating3Ph":25,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"3421","faultsByYear":{"2020":1,"2024":1,"2025":1},"feederCount":2},{"id":"E - MITY - 17","name":"Park North Primary","type":"Primary","voltage":"33 / 11","lat":51.559474,"lng":-1.7409951,"gridRef":"SU 18052 84542","upstreamGSP":"Minety GSP","upstreamBSP":"Stratton (Main) BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":16.81,"minDemand":4.58,"contractedDemand":4.55,"demandHeadroom":"8.25","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":9.91,"faultRating3Ph":13.1,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"3426","faultsByYear":{"2015":2,"2016":5,"2017":1,"2018":5,"2019":2,"2020":4,"2021":3,"2022":2,"2023":3},"feederCount":11},{"id":"E - MITY - 18","name":"Plessey Primary","type":"Primary","voltage":"33 / 11","lat":51.579107,"lng":-1.7649981,"gridRef":"SU 16381 86720","upstreamGSP":"Minety GSP","upstreamBSP":"Stratton (Main) BSP","transformerRating":"2 x 15MVA","maxDemand":11.94,"minDemand":1.82,"contractedDemand":2.58,"demandHeadroom":"6.02","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":9.12,"faultRating3Ph":20,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":null,"faultsByYear":{},"feederCount":0},{"id":"E - MITY - 19","name":"Pressed Steel Swindon Primary","type":"Primary","voltage":"33 / 11","lat":51.575925,"lng":-1.7566161,"gridRef":"SU 16963 86368","upstreamGSP":"Minety GSP","upstreamBSP":"Stratton (Main) BSP","transformerRating":"2 x 10MVA","maxDemand":9.62,"minDemand":1.56,"contractedDemand":7.54,"demandHeadroom":"37.80","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":8.88,"faultRating3Ph":25,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"Replace both transformers with 15 / 30MVA units","subComment":"","nrn":null,"faultsByYear":{},"feederCount":0},{"id":"E - MITY - 20","name":"Black Bourton Primary","type":"Primary","voltage":"33 / 11","lat":51.732363,"lng":-1.5909089,"gridRef":"SP 28349 03818","upstreamGSP":"Minety GSP","upstreamBSP":"Stratton (Reserve) BSP","transformerRating":"2 x 10MVA","maxDemand":4.73,"minDemand":0.93,"contractedDemand":0.98,"demandHeadroom":"1.85","demandRAG":"Green","connectedGen":0.08,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":5.98,"faultRating3Ph":25,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"4908","faultsByYear":{"2015":5,"2016":11,"2017":13,"2018":10,"2019":15,"2020":4,"2021":1,"2022":3,"2023":6,"2024":3,"2025":5},"feederCount":7},{"id":"E - MITY - 21","name":"Faringdon Primary","type":"Primary","voltage":"33 / 11","lat":51.652374,"lng":-1.5848353,"gridRef":"SU 28819 94924","upstreamGSP":"Minety GSP","upstreamBSP":"Stratton (Reserve) BSP","transformerRating":"2 x 7.5 / 11.43MVA","maxDemand":10.89,"minDemand":2.29,"contractedDemand":12.73,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":7.48,"faultRating3Ph":25,"demandConstraint":"Substation Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"4906","faultsByYear":{"2015":8,"2016":14,"2017":12,"2018":11,"2019":22,"2020":17,"2021":10,"2022":6,"2023":11,"2024":21,"2025":5},"feederCount":7},{"id":"E - MITY - 22","name":"Lechlade Primary","type":"Primary","voltage":"33 / 11","lat":51.702776,"lng":-1.6819781,"gridRef":"SP 22074 00496","upstreamGSP":"Minety GSP","upstreamBSP":"Stratton (Reserve) BSP","transformerRating":"2 x 8MVA","maxDemand":5.56,"minDemand":0.8,"contractedDemand":0.98,"demandHeadroom":"1.85","demandRAG":"Green","connectedGen":0.38,"contractedGen":0.09,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":5.87,"faultRating3Ph":13.1,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"3413","faultsByYear":{"2015":5,"2016":15,"2017":13,"2018":12,"2019":15,"2020":11,"2021":18,"2022":11,"2023":9,"2024":17,"2025":15},"feederCount":4},{"id":"E - MITY - 23","name":"Shrivenham Primary","type":"Primary","voltage":"33 / 11","lat":51.589473,"lng":-1.6581151,"gridRef":"SU 23782 87902","upstreamGSP":"Minety GSP","upstreamBSP":"Stratton (Reserve) BSP","transformerRating":"2 x 7.5 / 15MVA","maxDemand":5.53,"minDemand":1.24,"contractedDemand":0.24,"demandHeadroom":"1.85","demandRAG":"Green","connectedGen":0.1,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":7.48,"faultRating3Ph":13.1,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"3400","faultsByYear":{"2015":8,"2016":8,"2017":8,"2018":7,"2019":7,"2020":5,"2021":8,"2022":4,"2023":13,"2024":5,"2025":14},"feederCount":4},{"id":"E - MITY - 24","name":"Stanton Fitzwarren Primary","type":"Primary","voltage":"33 / 11","lat":51.617437,"lng":-1.7474106,"gridRef":"SU 17585 90987","upstreamGSP":"Minety GSP","upstreamBSP":"Stratton (Reserve) BSP","transformerRating":"2 x 12 / 24MVA","maxDemand":10.21,"minDemand":2.09,"contractedDemand":8.08,"demandHeadroom":"1.85","demandRAG":"Amber","connectedGen":7.97,"contractedGen":0.2,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":15.46,"faultRating3Ph":25,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"3408","faultsByYear":{"2015":10,"2016":17,"2017":15,"2018":14,"2019":13,"2020":11,"2021":29,"2022":13,"2023":18,"2024":22,"2025":15},"feederCount":10},{"id":"E - MITY - 25","name":"Stratton Primary","type":"Primary","voltage":"33 / 11","lat":51.598124,"lng":-1.7559923,"gridRef":"SU 16998 88837","upstreamGSP":"Minety GSP","upstreamBSP":"Stratton (Reserve) BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":14.24,"minDemand":3.07,"contractedDemand":19.33,"demandHeadroom":"1.42","demandRAG":"Red","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":17.24,"faultRating3Ph":13.1,"demandConstraint":"Substation Thermal Capacity & Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity & Substation Fault Level","reinforcementWorks":"","subComment":"","nrn":"3411","faultsByYear":{"2015":4,"2016":5,"2017":9,"2018":7,"2019":6,"2020":10,"2021":8,"2022":5,"2023":7,"2024":10,"2025":12},"feederCount":19},{"id":"E - MITY - 26","name":"Manchester Road Primary","type":"Primary","voltage":"33 / 11","lat":51.564843,"lng":-1.7813304,"gridRef":"SU 15254 85130","upstreamGSP":"Minety GSP","upstreamBSP":"Swindon BSP","transformerRating":"3 x 15 / 30MVA","maxDemand":21.21,"minDemand":6.63,"contractedDemand":5.99,"demandHeadroom":"30.00","demandRAG":"Green","connectedGen":null,"contractedGen":0.13,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":12.97,"faultRating3Ph":13.1,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity & Substation Fault Level & Upstream Fault Level Constraint","reinforcementWorks":"","subComment":"","nrn":"3401","faultsByYear":{"2015":1,"2016":2,"2017":1,"2018":1,"2019":3,"2020":4,"2021":4,"2022":4,"2023":6,"2024":6,"2025":7},"feederCount":12},{"id":"E - MITY - 27","name":"Swindon Primary","type":"Primary","voltage":"33 / 11","lat":51.581428,"lng":-1.8217324,"gridRef":"SU 12449 86967","upstreamGSP":"Minety GSP","upstreamBSP":"Swindon BSP","transformerRating":"3 x 15 / 30MVA","maxDemand":26.83,"minDemand":6.26,"contractedDemand":4.69,"demandHeadroom":"25.20","demandRAG":"Green","connectedGen":2.38,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":17.74,"faultRating3Ph":25,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity & Upstream Fault Level Constraint","reinforcementWorks":"","subComment":"","nrn":"3420","faultsByYear":{"2015":8,"2016":14,"2017":11,"2018":9,"2019":12,"2020":15,"2021":8,"2022":7,"2023":13,"2024":18,"2025":7},"feederCount":26},{"id":"E - MITY - 28","name":"Trading Estate Primary","type":"Primary","voltage":"33 / 11","lat":51.571523,"lng":-1.8067507,"gridRef":"SU 13490 85868","upstreamGSP":"Minety GSP","upstreamBSP":"Swindon BSP","transformerRating":"2 x 15 / 21MVA","maxDemand":9.9,"minDemand":2.01,"contractedDemand":5.44,"demandHeadroom":"8.21","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":10.27,"faultRating3Ph":25,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity & Upstream Fault Level Constraint","reinforcementWorks":"","subComment":"","nrn":"3405","faultsByYear":{"2015":2,"2021":1,"2023":5,"2024":1,"2025":2},"feederCount":6},{"id":"E - MITY - 29","name":"Wootton Bassett Primary","type":"Primary","voltage":"33 / 11","lat":51.528968,"lng":-1.8920243,"gridRef":"SU 07587 81123","upstreamGSP":"Minety GSP","upstreamBSP":"Swindon BSP","transformerRating":"2 x 12 / 24MVA","maxDemand":11.96,"minDemand":1.72,"contractedDemand":2.17,"demandHeadroom":"9.61","demandRAG":"Green","connectedGen":null,"contractedGen":0.15,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":15.58,"faultRating3Ph":25,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity & Upstream Fault Level Constraint","reinforcementWorks":"","subComment":"","nrn":"3418","faultsByYear":{"2015":7,"2016":9,"2017":6,"2018":7,"2019":8,"2020":15,"2021":9,"2022":10,"2023":12,"2024":18,"2025":5},"feederCount":8},{"id":"E - MITY - 30","name":"Chisledon Primary","type":"Primary","voltage":"33 / 11","lat":51.518014,"lng":-1.7290952,"gridRef":"SU 18894 79934","upstreamGSP":"Minety GSP","upstreamBSP":"Toothill BSP","transformerRating":"2 x 7.5 / 15MVA","maxDemand":3.38,"minDemand":0.49,"contractedDemand":0.62,"demandHeadroom":"10.42","demandRAG":"Green","connectedGen":0.08,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":7.16,"faultRating3Ph":25,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"3402","faultsByYear":{"2015":4,"2016":6,"2017":9,"2018":4,"2019":1,"2020":5,"2021":11,"2022":10,"2023":4,"2024":6,"2025":7},"feederCount":5},{"id":"E - MITY - 31","name":"Dorcan South Primary","type":"Primary","voltage":"33 / 11","lat":51.550424,"lng":-1.7232207,"gridRef":"SU 19288 83540","upstreamGSP":"Minety GSP","upstreamBSP":"Toothill BSP","transformerRating":"1 x 12 / 24MVA + 1 x 15 / 30MVA","maxDemand":8.89,"minDemand":2.35,"contractedDemand":6.69,"demandHeadroom":"11.94","demandRAG":"Green","connectedGen":0.07,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":9.65,"faultRating3Ph":13.1,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"3403","faultsByYear":{"2018":2,"2019":2,"2023":1,"2025":1},"feederCount":4},{"id":"E - MITY - 32","name":"Quarry Road Primary","type":"Primary","voltage":"33 / 11","lat":51.549106,"lng":-1.780252,"gridRef":"SU 15334 83380","upstreamGSP":"Minety GSP","upstreamBSP":"Toothill BSP","transformerRating":"2 x 20MVA","maxDemand":12.57,"minDemand":2.7,"contractedDemand":0.9,"demandHeadroom":"7.60","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":12.34,"faultRating3Ph":13.1,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity & Substation Fault Level","reinforcementWorks":"","subComment":"","nrn":"3416","faultsByYear":{"2017":2,"2018":1,"2019":1,"2020":2,"2021":1,"2022":3,"2023":1,"2024":2,"2025":1},"feederCount":5},{"id":"E - MITY - 33","name":"Toothill Primary","type":"Primary","voltage":"33 / 11","lat":51.554608,"lng":-1.8107888,"gridRef":"SU 13215 83986","upstreamGSP":"Minety GSP","upstreamBSP":"Toothill BSP","transformerRating":"2 x 7.5 / 15MVA + 1 x 15 / 30MVA","maxDemand":12.65,"minDemand":3.52,"contractedDemand":2.34,"demandHeadroom":"13.60","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":15.68,"faultRating3Ph":18.4,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"3417","faultsByYear":{"2015":4,"2016":9,"2017":4,"2018":3,"2019":4,"2020":3,"2021":7,"2022":4,"2023":4,"2024":2,"2025":7},"feederCount":14},{"id":"E - MITY - 34","name":"Wroughton Primary","type":"Primary","voltage":"33 / 11","lat":51.532261,"lng":-1.7931348,"gridRef":"SU 14446 81504","upstreamGSP":"Minety GSP","upstreamBSP":"Toothill BSP","transformerRating":"2 x 12 / 24MVA","maxDemand":8.53,"minDemand":3,"contractedDemand":4.45,"demandHeadroom":"11.06","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":16.51,"faultRating3Ph":13.1,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity & Substation Fault Level","reinforcementWorks":"","subComment":"","nrn":"3409","faultsByYear":{"2015":3,"2016":1,"2017":4,"2018":4,"2019":7,"2020":12,"2021":3,"2022":3,"2023":4,"2024":4,"2025":4},"feederCount":7},{"id":"E - NHYD - 01","name":"North Hyde GSP","type":"GSP","voltage":"275 / 66","lat":51.499175,"lng":-0.41151198,"gridRef":"TQ 10360 79000","upstreamGSP":"N/A","upstreamBSP":"N/A","transformerRating":"26960","maxDemand":26970,"minDemand":3,"contractedDemand":null,"demandHeadroom":"32.14","demandRAG":"94.69","connectedGen":null,"contractedGen":null,"genHeadroom":"11.62","genRAG":"N/A","faultLevel3Ph":null,"faultRating3Ph":0.96,"demandConstraint":"0.00","genConstraint":"25.00","reinforcementWorks":"","subComment":"North Hyde GSP is currently operating with 2 x 180MVA SGT's after SGT3 faulted in March 2025","nrn":null,"faultsByYear":{},"feederCount":0},{"id":"E - NHYD - 02","name":"North Hyde BSP","type":"BSP","voltage":"66 / 22","lat":51.499183,"lng":-0.41141087,"gridRef":"TQ 10367 79001","upstreamGSP":"North Hyde GSP","upstreamBSP":"N/A","transformerRating":"91400","maxDemand":null,"minDemand":29.23,"contractedDemand":5.25,"demandHeadroom":"0.00","demandRAG":"0.00","connectedGen":5,"contractedGen":null,"genHeadroom":"No","genRAG":"6.92","faultLevel3Ph":19.7,"faultRating3Ph":95.49,"demandConstraint":"Red","genConstraint":"Green","reinforcementWorks":"","subComment":"","nrn":null,"faultsByYear":{},"feederCount":0},{"id":"E - NHYD - 03","name":"Hayes Primary","type":"Primary","voltage":"66 / 11","lat":51.504201,"lng":-0.42345496,"gridRef":"TQ 09519 79541","upstreamGSP":"North Hyde GSP","upstreamBSP":"N/A","transformerRating":"14712","maxDemand":null,"minDemand":33.58,"contractedDemand":9.17,"demandHeadroom":"0.00","demandRAG":"0.00","connectedGen":5,"contractedGen":null,"genHeadroom":"No","genRAG":"9.91","faultLevel3Ph":20,"faultRating3Ph":65.23,"demandConstraint":"Red","genConstraint":"Green","reinforcementWorks":"Hayes","subComment":"","nrn":"2521","faultsByYear":{"2015":6,"2016":4,"2017":6,"2018":3,"2019":8,"2020":10,"2021":11,"2022":5,"2023":11,"2024":1,"2025":5},"feederCount":18},{"id":"E - NHYD - 04","name":"North Hyde Primary","type":"Primary","voltage":"66 / 11","lat":51.499183,"lng":-0.41141087,"gridRef":"TQ 10367 79001","upstreamGSP":"North Hyde GSP","upstreamBSP":"N/A","transformerRating":"3 x 20 / 40MVA","maxDemand":46.34,"minDemand":20.11,"contractedDemand":20.39,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":1.85,"contractedGen":null,"genHeadroom":"94.26","genRAG":"Red","faultLevel3Ph":19.34,"faultRating3Ph":18.4,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Substation Fault Level","reinforcementWorks":"North Hyde and Springfield Road Primaries","subComment":"","nrn":null,"faultsByYear":{},"feederCount":0},{"id":"E - NHYD - 05","name":"Vicarage Farm Road Primary","type":"Primary","voltage":"66 / 11","lat":51.475728,"lng":-0.38355585,"gridRef":"TQ 12358 76435","upstreamGSP":"North Hyde GSP","upstreamBSP":"N/A","transformerRating":"2 x 20 / 40MVA","maxDemand":24.42,"minDemand":5.78,"contractedDemand":41.17,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":0.07,"contractedGen":null,"genHeadroom":"41.91","genRAG":"Green","faultLevel3Ph":11.74,"faultRating3Ph":13.1,"demandConstraint":"Substation Thermal Capacity & Upstream Thermal Capacity","genConstraint":"","reinforcementWorks":"Mar-29","subComment":"","nrn":"2818","faultsByYear":{"2015":1,"2016":3,"2017":4,"2018":6,"2019":5,"2020":3,"2021":4,"2022":2,"2023":2,"2024":1,"2025":2},"feederCount":11},{"id":"E - NHYD - 06","name":"Bath Road East Primary","type":"Primary","voltage":"22 / 11","lat":51.48041,"lng":-0.43035272,"gridRef":"TQ 09097 76885","upstreamGSP":"North Hyde GSP","upstreamBSP":"North Hyde BSP","transformerRating":"2 x 10MVA","maxDemand":7.58,"minDemand":2.23,"contractedDemand":4.28,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":null,"genHeadroom":"11.73","genRAG":"Green","faultLevel3Ph":6.11,"faultRating3Ph":13.1,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"","reinforcementWorks":"Replace both transformers with 40MVA units","subComment":"","nrn":"2805","faultsByYear":{"2015":2,"2016":1,"2017":2,"2019":1,"2021":1,"2022":3,"2025":3},"feederCount":7},{"id":"E - NHYD - 07","name":"Springfield Road Primary","type":"Primary","voltage":"22 / 6.6","lat":51.51353,"lng":-0.39589488,"gridRef":"TQ 11409 80620","upstreamGSP":"North Hyde GSP","upstreamBSP":"North Hyde BSP","transformerRating":"91412","maxDemand":null,"minDemand":12.48,"contractedDemand":3.17,"demandHeadroom":"0.00","demandRAG":"0.00","connectedGen":5,"contractedGen":null,"genHeadroom":"No","genRAG":"13.03","faultLevel3Ph":13.1,"faultRating3Ph":25.01,"demandConstraint":"Red","genConstraint":"Red","reinforcementWorks":"Hayes","subComment":"","nrn":"2513","faultsByYear":{"2015":2,"2016":3,"2017":1,"2019":1,"2020":2,"2021":1,"2022":1,"2023":1,"2024":2,"2025":2},"feederCount":9},{"id":"E - NHYD - 08","name":"The Green Primary","type":"Primary","voltage":"22 / 6.6","lat":51.503292,"lng":-0.38177388,"gridRef":"TQ 12414 79503","upstreamGSP":"North Hyde GSP","upstreamBSP":"North Hyde BSP","transformerRating":"2 x 10 / 12.5MVA","maxDemand":9.03,"minDemand":1.63,"contractedDemand":4.2,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":null,"genHeadroom":"13.51","genRAG":"Green","faultLevel3Ph":10.41,"faultRating3Ph":13.1,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"","reinforcementWorks":"","subComment":"","nrn":"2504","faultsByYear":{"2015":1,"2016":2,"2018":1,"2019":3,"2022":1,"2023":1,"2024":2,"2025":2},"feederCount":5},{"id":"E - NURS - 01","name":"Nursling GSP","type":"GSP","voltage":"400 / 132","lat":50.94088,"lng":-1.4879976,"gridRef":"SU 36070 15840","upstreamGSP":"N/A","upstreamBSP":"N/A","transformerRating":"20610","maxDemand":3,"minDemand":null,"contractedDemand":316.99,"demandHeadroom":"188.74","demandRAG":"789.58","connectedGen":null,"contractedGen":5,"genHeadroom":"908.65","genRAG":"31.50","faultLevel3Ph":null,"faultRating3Ph":null,"demandConstraint":"N/A","genConstraint":"14.93","reinforcementWorks":"","subComment":"","nrn":null,"faultsByYear":{},"feederCount":0},{"id":"E - NURS - 02","name":"Rownhams BSP","type":"BSP","voltage":"132 / 33","lat":50.949928,"lng":-1.4722676,"gridRef":"SU 37168 16854","upstreamGSP":"Nursling GSP","upstreamBSP":"N/A","transformerRating":"22433","maxDemand":2,"minDemand":null,"contractedDemand":90.82,"demandHeadroom":"53.08","demandRAG":"57.37","connectedGen":null,"contractedGen":5,"genHeadroom":"54.95","genRAG":"17.50","faultLevel3Ph":null,"faultRating3Ph":null,"demandConstraint":"0.00","genConstraint":"15.45","reinforcementWorks":"Remove Rownhams BSP from the existing Rownhams - Velmore 132kV network by installing 2 new 132kV circuits between Nursling GSP and Rownhams BSP and establishing a new 132kV switchboard","subComment":"","nrn":null,"faultsByYear":{},"feederCount":0},{"id":"E - NURS - 03","name":"Southampton (Main) BSP","type":"BSP","voltage":"132 / 33","lat":50.905983,"lng":-1.4122205,"gridRef":"SU 41425 11999","upstreamGSP":"Nursling GSP","upstreamBSP":"N/A","transformerRating":"22631","maxDemand":null,"minDemand":50.46,"contractedDemand":10.89,"demandHeadroom":"0.00","demandRAG":"40.40","connectedGen":5,"contractedGen":1.48,"genHeadroom":"Yes","genRAG":"10.75","faultLevel3Ph":17.5,"faultRating3Ph":null,"demandConstraint":"Green","genConstraint":"Red","reinforcementWorks":"2 new 90MVA transformers","subComment":"","nrn":null,"faultsByYear":{},"feederCount":0},{"id":"E - NURS - 04","name":"Southampton (Reserve) BSP","type":"BSP","voltage":"132 / 33","lat":50.905983,"lng":-1.4122205,"gridRef":"SU 41425 11999","upstreamGSP":"Nursling GSP","upstreamBSP":"N/A","transformerRating":"2 x 30 / 60MVA","maxDemand":64.5,"minDemand":10.58,"contractedDemand":29.7,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":6.56,"contractedGen":3.6,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":11.58,"faultRating3Ph":17.5,"demandConstraint":"Substation Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"Mar-30","subComment":"","nrn":null,"faultsByYear":{},"feederCount":0},{"id":"E - NURS - 05","name":"Velmore BSP","type":"BSP","voltage":"132 / 33","lat":50.970764,"lng":-1.3910376,"gridRef":"SU 42855 19215","upstreamGSP":"Nursling GSP","upstreamBSP":"N/A","transformerRating":"24730","maxDemand":1,"minDemand":null,"contractedDemand":98.1,"demandHeadroom":"51.14","demandRAG":"60.00","connectedGen":null,"contractedGen":5,"genHeadroom":"57.00","genRAG":"17.50","faultLevel3Ph":null,"faultRating3Ph":null,"demandConstraint":"0.00","genConstraint":"15.47","reinforcementWorks":"","subComment":"","nrn":"6404","faultsByYear":{"2015":8,"2016":4,"2017":4,"2018":5,"2019":3,"2020":4,"2021":5,"2022":4,"2023":10,"2024":4,"2025":7},"feederCount":16},{"id":"E - NURS - 06","name":"Winchester BSP","type":"BSP","voltage":"132 / 33","lat":51.037645,"lng":-1.3600678,"gridRef":"SU 44965 26671","upstreamGSP":"Nursling GSP","upstreamBSP":"N/A","transformerRating":"25130","maxDemand":2,"minDemand":null,"contractedDemand":78.29,"demandHeadroom":"15.50","demandRAG":"55.00","connectedGen":null,"contractedGen":5,"genHeadroom":"72.02","genRAG":"17.50","faultLevel3Ph":null,"faultRating3Ph":null,"demandConstraint":"29.67","genConstraint":"13.18","reinforcementWorks":"","subComment":"","nrn":null,"faultsByYear":{},"feederCount":0},{"id":"E - NURS - 07","name":"Marchwood Primary","type":"Primary","voltage":"132 / 11","lat":50.897225,"lng":-1.4434857,"gridRef":"SU 39234 11008","upstreamGSP":"Nursling GSP","upstreamBSP":"N/A","transformerRating":"1 x 15 / 17MVA + 1 x 20 / 40MVA","maxDemand":3.7,"minDemand":0.53,"contractedDemand":1.12,"demandHeadroom":"11.15","demandRAG":"Green","connectedGen":19.1,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":15.85,"faultRating3Ph":25,"demandConstraint":"","genConstraint":"Substation Thermal Capacity & Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":null,"faultsByYear":{},"feederCount":0},{"id":"E - NURS - 08","name":"Fletchwood Primary","type":"Primary","voltage":"33 / 11","lat":50.907764,"lng":-1.5206463,"gridRef":"SU 33800 12142","upstreamGSP":"Nursling GSP","upstreamBSP":"Rownhams BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":16.36,"minDemand":4.27,"contractedDemand":9.08,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":5.45,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":8.07,"faultRating3Ph":25,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"6105","faultsByYear":{"2015":10,"2016":14,"2017":14,"2018":10,"2019":14,"2020":14,"2021":21,"2022":16,"2023":16,"2024":11,"2025":19},"feederCount":8},{"id":"E - NURS - 09","name":"Lordshill Primary","type":"Primary","voltage":"33 / 11","lat":50.94264,"lng":-1.4498898,"gridRef":"SU 38746 16055","upstreamGSP":"Nursling GSP","upstreamBSP":"Rownhams BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":11.3,"minDemand":1.66,"contractedDemand":7.68,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":6.14,"faultRating3Ph":13.1,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"6415","faultsByYear":{"2016":5,"2017":4,"2019":2,"2020":5,"2021":2,"2022":1,"2023":3,"2024":4,"2025":4},"feederCount":5},{"id":"E - NURS - 10","name":"Maybush Primary","type":"Primary","voltage":"33 / 11","lat":50.932545,"lng":-1.4545625,"gridRef":"SU 38426 14930","upstreamGSP":"Nursling GSP","upstreamBSP":"Rownhams BSP","transformerRating":"1 x 15 / 22.5MVA + 1 x 20 / 26MVA","maxDemand":17.26,"minDemand":2.73,"contractedDemand":4.8,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":12.79,"faultRating3Ph":25,"demandConstraint":"Substation Thermal Capacity & Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"6411","faultsByYear":{"2015":1,"2016":1,"2018":1,"2019":3,"2020":3,"2021":1,"2022":2,"2023":4,"2024":2,"2025":1},"feederCount":7},{"id":"E - NURS - 11","name":"North Baddesley Primary","type":"Primary","voltage":"33 / 11","lat":50.983265,"lng":-1.4588978,"gridRef":"SU 38080 20568","upstreamGSP":"Nursling GSP","upstreamBSP":"Rownhams BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":12.2,"minDemand":1.76,"contractedDemand":15.29,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":0.19,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":14.48,"faultRating3Ph":13.1,"demandConstraint":"Substation Thermal Capacity & Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity & Substation Fault Level","reinforcementWorks":"Replace both transformers with 15 / 30MVA units","subComment":"","nrn":"6106","faultsByYear":{"2015":7,"2016":5,"2017":8,"2018":15,"2019":9,"2020":7,"2021":11,"2022":14,"2023":13,"2024":13,"2025":4},"feederCount":9},{"id":"E - NURS - 12","name":"Romsey Primary","type":"Primary","voltage":"33 / 11","lat":50.988266,"lng":-1.4871633,"gridRef":"SU 36092 21110","upstreamGSP":"Nursling GSP","upstreamBSP":"Rownhams BSP","transformerRating":"2 x 10MVA","maxDemand":17.34,"minDemand":2.5,"contractedDemand":5.06,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":0.95,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":5.25,"faultRating3Ph":25,"demandConstraint":"Substation Thermal Capacity & Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"Replace both transformers with 20 / 40MVA units","subComment":"","nrn":"6107","faultsByYear":{"2015":16,"2016":8,"2017":15,"2018":15,"2019":18,"2020":14,"2021":24,"2022":12,"2023":17,"2024":16,"2025":10},"feederCount":8},{"id":"E - NURS - 13","name":"Silkstead Primary","type":"Primary","voltage":"33 / 11","lat":51.018739,"lng":-1.3658454,"gridRef":"SU 44578 24565","upstreamGSP":"Nursling GSP","upstreamBSP":"Rownhams BSP","transformerRating":"2 x 10MVA","maxDemand":9.41,"minDemand":1.36,"contractedDemand":2.32,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":0.35,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":5.24,"faultRating3Ph":13.1,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"6104","faultsByYear":{"2015":5,"2016":4,"2017":2,"2018":12,"2019":4,"2020":7,"2021":13,"2022":4,"2023":8,"2024":10,"2025":11},"feederCount":5},{"id":"E - NURS - 14","name":"Totton Primary","type":"Primary","voltage":"33 / 11","lat":50.919206,"lng":-1.4915785,"gridRef":"SU 35835 13428","upstreamGSP":"Nursling GSP","upstreamBSP":"Rownhams BSP","transformerRating":"1 x 20MVA + 1 x 15 / 30MVA","maxDemand":13.75,"minDemand":2.91,"contractedDemand":8.85,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":12.04,"faultRating3Ph":25,"demandConstraint":"Substation Thermal Capacity & Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"6109","faultsByYear":{"2016":3,"2017":4,"2018":3,"2019":6,"2020":2,"2021":2,"2022":3,"2023":4,"2024":4,"2025":5},"feederCount":8},{"id":"E - NURS - 15","name":"Regents Park Primary","type":"Primary","voltage":"33 / 11","lat":50.915584,"lng":-1.4427974,"gridRef":"SU 39267 13050","upstreamGSP":"Nursling GSP","upstreamBSP":"Southampton (Main) BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":12.37,"minDemand":2.88,"contractedDemand":1.23,"demandHeadroom":"14.29","demandRAG":"Green","connectedGen":1.48,"contractedGen":0.16,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":10.09,"faultRating3Ph":13.1,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"6423","faultsByYear":{"2015":1,"2016":2,"2017":2,"2018":4,"2019":3,"2020":6,"2021":5,"2022":8,"2023":3,"2024":2,"2025":2},"feederCount":6},{"id":"E - NURS - 16","name":"Shirley Primary","type":"Primary","voltage":"33 / 11","lat":50.92235,"lng":-1.4324589,"gridRef":"SU 39988 13808","upstreamGSP":"Nursling GSP","upstreamBSP":"Southampton (Main) BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":13.33,"minDemand":3.27,"contractedDemand":9.29,"demandHeadroom":"9.44","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":8.68,"faultRating3Ph":25,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"6414","faultsByYear":{"2015":1,"2017":3,"2018":2,"2019":1,"2020":2,"2022":1,"2024":1,"2025":5},"feederCount":5},{"id":"E - NURS - 17","name":"Western Esplanade Primary","type":"Primary","voltage":"33 / 11","lat":50.906059,"lng":-1.4094747,"gridRef":"SU 41618 12009","upstreamGSP":"Nursling GSP","upstreamBSP":"Southampton (Main) BSP","transformerRating":"3 x 15 / 30MVA","maxDemand":25.84,"minDemand":5.14,"contractedDemand":6.3,"demandHeadroom":"30.14","demandRAG":"Green","connectedGen":null,"contractedGen":0.09,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":12.85,"faultRating3Ph":13.1,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity & Substation Fault Level","reinforcementWorks":"","subComment":"","nrn":"6420","faultsByYear":{"2015":3,"2016":3,"2017":2,"2018":6,"2019":2,"2020":4,"2021":4,"2022":1,"2023":4,"2024":4,"2025":2},"feederCount":11},{"id":"E - NURS - 18","name":"Woodmill Lane Primary","type":"Primary","voltage":"33 / 6.6","lat":50.937024,"lng":-1.3789827,"gridRef":"SU 43733 15470","upstreamGSP":"Nursling GSP","upstreamBSP":"Southampton (Main) BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":7.13,"minDemand":1.79,"contractedDemand":3.09,"demandHeadroom":"13.41","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":13.56,"faultRating3Ph":25,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"6416","faultsByYear":{"2015":1,"2017":1,"2018":1,"2024":4},"feederCount":3},{"id":"E - NURS - 19","name":"Bevois Valley Primary","type":"Primary","voltage":"33 / 6.6","lat":50.916577,"lng":-1.3946894,"gridRef":"SU 42648 13187","upstreamGSP":"Nursling GSP","upstreamBSP":"Southampton (Reserve) BSP","transformerRating":"88124","maxDemand":null,"minDemand":14.52,"contractedDemand":3.62,"demandHeadroom":"0.00","demandRAG":"0.00","connectedGen":5,"contractedGen":0.57,"genHeadroom":"Yes","genRAG":"10.30","faultLevel3Ph":25,"faultRating3Ph":null,"demandConstraint":"Red","genConstraint":"Red","subComment":"","nrn":"6412","faultsByYear":{"2015":2,"2016":7,"2017":1,"2020":1,"2021":2,"2022":2,"2023":2,"2024":1,"2025":1},"feederCount":8},{"id":"E - NURS - 20","name":"Central Bridge Primary","type":"Primary","voltage":"33 / 11","lat":50.899208,"lng":-1.3957251,"gridRef":"SU 42591 11255","upstreamGSP":"Nursling GSP","upstreamBSP":"Southampton (Reserve) BSP","transformerRating":"2 x  20 / 40MVA","maxDemand":14.32,"minDemand":2.99,"contractedDemand":2.61,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":10.97,"faultRating3Ph":25,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity","subComment":"","nrn":"6405","faultsByYear":{"2015":6,"2016":6,"2017":5,"2018":4,"2019":2,"2020":1,"2021":4,"2022":4,"2023":3,"2024":4,"2025":1},"feederCount":11},{"id":"E - NURS - 21","name":"Chapel Primary","type":"Primary","voltage":"33 / 6.6","lat":50.905736,"lng":-1.3919713,"gridRef":"SU 42849 11983","upstreamGSP":"Nursling GSP","upstreamBSP":"Southampton (Reserve) BSP","transformerRating":"2 x 7.5 / 15MVA","maxDemand":11.58,"minDemand":1.98,"contractedDemand":3,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":16.91,"faultRating3Ph":25,"demandConstraint":"Substation Thermal Capacity & Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"Replace both transformers with 12 / 24MVA  33 / 11 / 6.6kV units","subComment":"","nrn":"6400","faultsByYear":{"2016":2,"2017":1,"2018":2,"2020":2,"2024":3,"2025":1},"feederCount":4},{"id":"E - NURS - 22","name":"Bassett Primary","type":"Primary","voltage":"33 / 11","lat":50.941526,"lng":-1.4008417,"gridRef":"SU 42193 15958","upstreamGSP":"Nursling GSP","upstreamBSP":"Velmore BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":13.26,"minDemand":2.95,"contractedDemand":4.7,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":13,"faultRating3Ph":13.1,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity & Substation Fault Level","reinforcementWorks":"","subComment":"","nrn":"6410","faultsByYear":{"2015":3,"2016":2,"2018":2,"2019":2,"2020":2,"2022":2,"2023":2,"2024":3,"2025":1},"feederCount":7},{"id":"E - NURS - 23","name":"Bishopstoke Primary","type":"Primary","voltage":"33 / 11","lat":50.963804,"lng":-1.3397511,"gridRef":"SU 46463 18472","upstreamGSP":"Nursling GSP","upstreamBSP":"Velmore BSP","transformerRating":"87971","maxDemand":null,"minDemand":5.51,"contractedDemand":0.79,"demandHeadroom":"0.00","demandRAG":"0.00","connectedGen":5,"contractedGen":null,"genHeadroom":"Yes","genRAG":"7.56","faultLevel3Ph":13.1,"faultRating3Ph":null,"demandConstraint":"Red","genConstraint":"Red","reinforcementWorks":"","subComment":"","nrn":"6409","faultsByYear":{"2017":2,"2019":1,"2020":1,"2022":3,"2024":3,"2025":3},"feederCount":3},{"id":"E - NURS - 24","name":"Chandlers Ford Primary","type":"Primary","voltage":"33 / 11","lat":50.99173,"lng":-1.3816586,"gridRef":"SU 43494 21552","upstreamGSP":"Nursling GSP","upstreamBSP":"Velmore BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":13,"minDemand":2.91,"contractedDemand":4.64,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":8.95,"faultRating3Ph":25,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"6408","faultsByYear":{"2015":6,"2016":5,"2017":2,"2018":4,"2019":1,"2020":7,"2021":1,"2022":8,"2023":3,"2024":9,"2025":2},"feederCount":4},{"id":"E - NURS - 25","name":"Eastleigh North Primary","type":"Primary","voltage":"33 / 11","lat":50.968257,"lng":-1.3544561,"gridRef":"SU 45426 18958","upstreamGSP":"Nursling GSP","upstreamBSP":"Velmore BSP","transformerRating":"2 x 20 / 40MVA","maxDemand":26.75,"minDemand":5.81,"contractedDemand":5.4,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":0.03,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":12.81,"faultRating3Ph":16,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"6402","faultsByYear":{"2015":11,"2016":4,"2017":7,"2018":5,"2019":10,"2020":5,"2021":16,"2022":3,"2023":3,"2024":12,"2025":13},"feederCount":11},{"id":"E - NURS - 26","name":"Hedge End Primary","type":"Primary","voltage":"33 / 11","lat":50.938532,"lng":-1.3035037,"gridRef":"SU 49035 15685","upstreamGSP":"Nursling GSP","upstreamBSP":"Velmore BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":7.08,"minDemand":1.73,"contractedDemand":17.93,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":8.1,"faultRating3Ph":20,"demandConstraint":"Substation Thermal Capacity & Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"6424","faultsByYear":{"2015":3,"2016":2,"2017":1,"2018":4,"2019":4,"2020":2,"2022":2,"2023":3,"2025":1},"feederCount":6},{"id":"E - NURS - 27","name":"Velmore Primary","type":"Primary","voltage":"33 / 11","lat":50.970668,"lng":-1.3898995,"gridRef":"SU 42935 19205","upstreamGSP":"Nursling GSP","upstreamBSP":"Velmore BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":22.27,"minDemand":7.33,"contractedDemand":3.97,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":0.14,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":10.01,"faultRating3Ph":25,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"6404","faultsByYear":{"2015":8,"2016":4,"2017":4,"2018":5,"2019":3,"2020":4,"2021":5,"2022":4,"2023":10,"2024":4,"2025":7},"feederCount":16},{"id":"E - NURS - 28","name":"Dunbridge Primary","type":"Primary","voltage":"33 / 11","lat":51.034698,"lng":-1.5518549,"gridRef":"SU 31520 26244","upstreamGSP":"Nursling GSP","upstreamBSP":"Winchester BSP","transformerRating":"1 x 7.5MVA + 1 x 10MVA","maxDemand":6.4,"minDemand":0.92,"contractedDemand":1.59,"demandHeadroom":"2.65","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":3.32,"faultRating3Ph":13.1,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"Replace both transformers with 7.5 / 15MVA units and replace the 11kV board with 25kA break / 62.5kA make switchgear","subComment":"","nrn":"6108","faultsByYear":{"2015":14,"2016":13,"2017":15,"2018":11,"2019":21,"2020":14,"2021":19,"2022":10,"2023":26,"2024":25,"2025":13},"feederCount":5},{"id":"E - NURS - 29","name":"Gordon Road Primary","type":"Primary","voltage":"33 / 11","lat":51.067234,"lng":-1.3132488,"gridRef":"SU 48217 29991","upstreamGSP":"Nursling GSP","upstreamBSP":"Winchester BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":20.02,"minDemand":3.34,"contractedDemand":4.24,"demandHeadroom":"7.28","demandRAG":"Green","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":11.07,"faultRating3Ph":25,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"6111","faultsByYear":{"2015":6,"2016":7,"2017":5,"2018":6,"2019":7,"2020":8,"2021":4,"2022":1,"2023":7,"2024":7,"2025":6},"feederCount":9},{"id":"E - NURS - 30","name":"Harestock Primary","type":"Primary","voltage":"33 / 11","lat":51.079193,"lng":-1.3460335,"gridRef":"SU 45908 31300","upstreamGSP":"Nursling GSP","upstreamBSP":"Winchester BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":15.93,"minDemand":4,"contractedDemand":6.15,"demandHeadroom":"10.52","demandRAG":"Green","connectedGen":0.1,"contractedGen":0.07,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":7.8,"faultRating3Ph":25,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"6112","faultsByYear":{"2015":13,"2016":12,"2017":13,"2018":9,"2019":6,"2020":5,"2021":12,"2022":14,"2023":13,"2024":9,"2025":12},"feederCount":8},{"id":"E - NURS - 31","name":"Houghton Primary","type":"Primary","voltage":"33 / 11","lat":51.083998,"lng":-1.5190566,"gridRef":"SU 33784 31741","upstreamGSP":"Nursling GSP","upstreamBSP":"Winchester BSP","transformerRating":"2 x 7.5 / 15MVA","maxDemand":6.24,"minDemand":0.9,"contractedDemand":1.06,"demandHeadroom":"9.45","demandRAG":"Green","connectedGen":0.42,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":3.81,"faultRating3Ph":25,"demandConstraint":"","genConstraint":"Upstream Thermal Capacity","reinforcementWorks":"","subComment":"","nrn":"3703","faultsByYear":{"2015":12,"2016":16,"2017":6,"2018":7,"2019":21,"2020":6,"2021":10,"2022":6,"2023":15,"2024":8,"2025":5},"feederCount":6},{"id":"E - NURS - 32","name":"St Cross Primary","type":"Primary","voltage":"33 / 11","lat":51.050812,"lng":-1.3267595,"gridRef":"SU 47287 28156","upstreamGSP":"Nursling GSP","upstreamBSP":"Winchester BSP","transformerRating":"2 x 15 / 30MVA","maxDemand":17.26,"minDemand":4.99,"contractedDemand":2.46,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":null,"genHeadroom":"0.00","genRAG":"Red","faultLevel3Ph":14.34,"faultRating3Ph":13.1,"demandConstraint":"Substation Thermal Capacity","genConstraint":"Upstream Thermal Capacity & Substation Fault Level","reinforcementWorks":"","subComment":"","nrn":"6114","faultsByYear":{"2015":8,"2016":6,"2017":11,"2018":7,"2019":10,"2020":12,"2021":5,"2022":9,"2023":12,"2024":7,"2025":7},"feederCount":14},{"id":"E - WISD - 01","name":"Willesden GSP","type":"GSP","voltage":"275 / 66","lat":51.534931,"lng":-0.25714262,"gridRef":"TQ 20980 83220","upstreamGSP":"N/A","upstreamBSP":"N/A","maxDemand":null,"minDemand":null,"contractedDemand":null,"connectedGen":null,"contractedGen":null,"faultLevel3Ph":null,"faultRating3Ph":null,"subComment":"Any available capacity at Willesden GSP is shared with another DNO - UKPN","nrn":null,"faultsByYear":{},"feederCount":0},{"id":"E - WISD - 02","name":"Acton Lane BSP","type":"BSP","voltage":"66 / 22","lat":51.534267,"lng":-0.2596912,"gridRef":"TQ 20805 83142","upstreamGSP":"Willesden GSP","upstreamBSP":"N/A","maxDemand":null,"minDemand":null,"contractedDemand":null,"connectedGen":null,"contractedGen":null,"faultLevel3Ph":null,"faultRating3Ph":null,"subComment":"Any available capacity at Acton lane BSP is shared with another DNO - UKPN","nrn":null,"faultsByYear":{},"feederCount":0},{"id":"E - WISD - 03","name":"Canal Bank 11kV Primary","type":"Primary","voltage":"66 / 11","lat":51.533725,"lng":-0.25794804,"gridRef":"TQ 20927 83085","upstreamGSP":"Willesden GSP","upstreamBSP":"N/A","transformerRating":"89442","maxDemand":null,"minDemand":31.54,"contractedDemand":8.62,"demandHeadroom":"0.00","demandRAG":"0.00","connectedGen":5,"contractedGen":2.69,"genHeadroom":"No","genRAG":"15.58","faultLevel3Ph":25,"faultRating3Ph":62.93,"demandConstraint":"Red","genConstraint":"Green","reinforcementWorks":"","subComment":"","nrn":"2509-11","faultsByYear":{},"feederCount":0},{"id":"E - WISD - 04","name":"Greenford Primary","type":"Primary","voltage":"66 / 11","lat":51.541366,"lng":-0.34763145,"gridRef":"TQ 14688 83790","upstreamGSP":"Willesden GSP","upstreamBSP":"N/A","transformerRating":"89369","maxDemand":null,"minDemand":35.4,"contractedDemand":12.59,"demandHeadroom":"0.00","demandRAG":"0.00","connectedGen":5,"contractedGen":null,"genHeadroom":"No","genRAG":"11.30","faultLevel3Ph":20,"faultRating3Ph":69.59,"demandConstraint":"Red","genConstraint":"Green","reinforcementWorks":"Jun-29","subComment":"","nrn":"2500","faultsByYear":{"2015":3,"2016":6,"2017":12,"2018":5,"2019":4,"2020":7,"2021":4,"2022":6,"2023":9,"2024":6,"2025":4},"feederCount":11},{"id":"E - WISD - 05","name":"Perivale Primary","type":"Primary","voltage":"66 / 11","lat":51.533202,"lng":-0.3067492,"gridRef":"TQ 17544 82947","upstreamGSP":"Willesden GSP","upstreamBSP":"N/A","transformerRating":"3 x 20 / 40MVA","maxDemand":17.29,"minDemand":6.09,"contractedDemand":16.03,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":0.08,"contractedGen":0.18,"genHeadroom":"78.22","genRAG":"Green","faultLevel3Ph":13.6,"faultRating3Ph":25,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"","reinforcementWorks":"","subComment":"","nrn":"2524","faultsByYear":{"2015":6,"2016":5,"2017":1,"2019":1,"2020":7,"2021":2,"2022":3,"2023":11,"2024":9,"2025":5},"feederCount":13},{"id":"E - WISD - 06","name":"Volt Avenue Primary","type":"Primary","voltage":"66 / 11","lat":51.532814,"lng":-0.25649428,"gridRef":"TQ 21031 82986","upstreamGSP":"Willesden GSP","upstreamBSP":"N/A","transformerRating":"89389","maxDemand":null,"minDemand":27.95,"contractedDemand":19.81,"demandHeadroom":"0.00","demandRAG":"0.00","connectedGen":5,"contractedGen":null,"genHeadroom":"No","genRAG":"15.23","faultLevel3Ph":25,"faultRating3Ph":76.81,"demandConstraint":"Red","genConstraint":"Green","reinforcementWorks":"","subComment":"","nrn":null,"faultsByYear":{},"feederCount":0},{"id":"E - WISD - 07","name":"Wesley Avenue Primary","type":"Primary","voltage":"66 / 11","lat":51.532646,"lng":-0.25759198,"gridRef":"TQ 20955 82965","upstreamGSP":"Willesden GSP","upstreamBSP":"N/A","transformerRating":"2 x 30 / 60MVA","maxDemand":9.49,"minDemand":3.32,"contractedDemand":18.77,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":null,"genHeadroom":"60.32","genRAG":"Green","faultLevel3Ph":7.38,"faultRating3Ph":25,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"","reinforcementWorks":"Complete the installation of the new Wesley Avenue Primary substation by installing the 2nd 30 / 60MVA transformer","subComment":"","nrn":null,"faultsByYear":{},"feederCount":0},{"id":"E - WISD - 08","name":"Canal Bank 6.6kV Primary","type":"Primary","voltage":"66 / 11","lat":51.533725,"lng":-0.25794804,"gridRef":"TQ 20927 83085","upstreamGSP":"Willesden GSP","upstreamBSP":"Acton Lane BSP","transformerRating":"18552","maxDemand":null,"minDemand":4.74,"contractedDemand":0.68,"demandHeadroom":"0.00","demandRAG":"0.00","connectedGen":5,"contractedGen":null,"genHeadroom":"No","genRAG":"7.86","faultLevel3Ph":13.1,"faultRating3Ph":22.53,"demandConstraint":"Red","genConstraint":"Green","reinforcementWorks":"Mar-26","subComment":"","nrn":"2509-6.6","faultsByYear":{},"feederCount":0},{"id":"E - WISD - 09","name":"Goldsmiths Primary","type":"Primary","voltage":"22 / 6.6","lat":51.512781,"lng":-0.25641724,"gridRef":"TQ 21089 80758","upstreamGSP":"Willesden GSP","upstreamBSP":"Acton Lane BSP","transformerRating":"1 x 11.5MVA + 1 x 12.5MVA","maxDemand":8.27,"minDemand":2.38,"contractedDemand":2.02,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":null,"genHeadroom":"13.30","genRAG":"Green","faultLevel3Ph":8.57,"faultRating3Ph":13.1,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"","reinforcementWorks":"","subComment":"","nrn":"2506","faultsByYear":{"2015":1,"2018":1,"2021":1,"2025":2},"feederCount":3},{"id":"E - WISD - 10","name":"Leamington Park Primary","type":"Primary","voltage":"22 / 6.6","lat":51.51989,"lng":-0.26407339,"gridRef":"TQ 20539 81536","upstreamGSP":"Willesden GSP","upstreamBSP":"Acton Lane BSP","transformerRating":"2 x 10MVA","maxDemand":8.01,"minDemand":2.06,"contractedDemand":7.65,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":null,"genHeadroom":"32.46","genRAG":"Red","faultLevel3Ph":12.7,"faultRating3Ph":13.1,"demandConstraint":"Upstream Thermal Capacity","genConstraint":"Substation Fault Level","reinforcementWorks":"Complete the uprating of the legacy Leamington Park 6.6kV network","subComment":"","nrn":"2503","faultsByYear":{"2016":1,"2017":1,"2020":2,"2021":2,"2022":1},"feederCount":5},{"id":"E - WISD - 11","name":"Park Royal Primary","type":"Primary","voltage":"22 / 6.6","lat":51.526078,"lng":-0.26963324,"gridRef":"TQ 20137 82215","upstreamGSP":"Willesden GSP","upstreamBSP":"Acton Lane BSP","transformerRating":"2 x 10 / 11.5MVA","maxDemand":9.78,"minDemand":1.41,"contractedDemand":4.4,"demandHeadroom":"0.00","demandRAG":"Red","connectedGen":null,"contractedGen":null,"genHeadroom":"12.33","genRAG":"Red","faultLevel3Ph":12.9,"faultRating3Ph":13.1,"demandConstraint":"Substation Thermal Capacity & Upstream Thermal Capacity","genConstraint":"Substation Fault Level","reinforcementWorks":"Replace both transformers with 20 / 40MVA units and uprate the substation from 6.6kV to 11kV","subComment":"","nrn":"2507","faultsByYear":{"2015":1,"2016":4,"2018":2,"2020":1,"2022":6,"2023":6,"2024":2,"2025":1},"feederCount":7}]